<tr class=&quot;data&quot;><td>ERE (Energy Reuse Effectiveness)</td><td>(Total energy - reused energy) / IT energy. Counts heat recovered for district heating, etc.</td><td>Below 1.0 with effective heat reuse</td></tr>
<tr class=&quot;data&quot;><td>CUE (Carbon Usage Effectiveness)</td><td>CO2 equivalent per kWh of IT energy.</td><td>Depends on energy source mix</td></tr>
</table>

<h3>11a. Cooling-Specific Numbers</h3>
<table>
<tr><th>Improvement</th><th>Typical value</th></tr>
<tr class=&quot;data&quot;><td>D2C vs air cooling, PUE improvement</td><td>30-40%</td></tr>
<tr class=&quot;data&quot;><td>D2C IT power savings (lower fan power inside servers)</td><td>~15% (JetCool + Flex deployment at Equinix)</td></tr>
<tr class=&quot;data&quot;><td>D2C cooling water reduction vs traditional</td><td>90% (warm-water operation avoids evaporative chillers)</td></tr>
<tr class=&quot;data&quot;><td>D2C cooling power reduction</td><td>50% chiller/pump power vs traditional liquid</td></tr>
<tr class=&quot;data&quot;><td>Microsoft cooling plate + 2P immersion (Nature April 2025)</td><td>15-21% lower GHG, 20% lower energy, 52% lower water</td></tr>
<tr class=&quot;data&quot;><td>Optimized D2C facility</td><td>27% facility power reduction</td></tr>
<tr class=&quot;data&quot;><td>Liquid cooling capex</td><td>$1,000-2,000 per kW of cooling capacity</td></tr>
<tr class=&quot;data&quot;><td>Payback period</td><td>Often sub-2 years for AI workloads (energy savings + ability to deploy revenue-generating loads at all)</td></tr>
</table>

<!-- ============ 12. OCP DESCHUTES ============ -->
<h2 id=&quot;section-e-h2-12-12-ocp-project-deschutes-the-cooling-sta&quot;>12. OCP Project Deschutes (the Cooling Standard)</h2>
<p>Just as 800V DC distribution is converging on OCP Mt Diablo and rack design on OCP ORv3/ORW, liquid cooling is converging on OCP Project Deschutes. Google authored the original Deschutes liquid cooling specs, contributed them to OCP, and the 5th-generation Deschutes CDU specification is the reference design that most credible CDU vendors now build to.</p>

<h3>12a. What Deschutes Standardizes</h3>
<ul>
<li><b>Rack form factor</b>: 48U or 65U with specific manifold and quick-disconnect placements</li>
<li><b>Coolant flow</b>: supply/return temperatures, flow rates, pressure drop budgets</li>
<li><b>CDU thermal capacity</b>: target 2 MW heat load per CDU at 500 GPM at 80-90 psi</li>
<li><b>Quick-disconnects</b>: standardized blind-mate connectors (e.g., CPC EverCool, Stäubli) so racks and CDUs from different vendors interoperate</li>
<li><b>Manifold geometry</b>: serviceability, leak detection, redundancy</li>
<li><b>Telemetry interface</b>: Modbus, BACnet, REST API for DCIM integration</li>
</ul>

<h3>12b. The Convergence Pattern</h3>
<p>Three OCP standards now converge for next-generation AI racks:</p>
<table>
<tr><th>OCP standard</th><th>Domain</th><th>Anchor hyperscalers</th></tr>
<tr class=&quot;std&quot;><td>Mt Diablo / Diablo 400</td><td>800V DC sidecar power architecture</td><td>Google, Meta, Microsoft</td></tr>
<tr class=&quot;std&quot;><td>Project Deschutes</td><td>Liquid cooling CDU and rack thermal</td><td>Google (authored), nVent / Eaton / Vertiv / Modine as suppliers</td></tr>
<tr class=&quot;std&quot;><td>ORv3 / Open Rack Wide (ORW)</td><td>Mechanical rack form factor</td><td>Meta (ORW lead), broad ecosystem</td></tr>
<tr class=&quot;std&quot;><td>Helios rack-scale</td><td>AMD MI450 1 GW deployment architecture</td><td>Meta + AMD co-authored</td></tr>
</table>

<div class=&quot;callout&quot;>
<b>Why standards convergence matters.</b> A hyperscaler picking a Deschutes-compliant CDU can pair it with Mt Diablo power racks and ORv3 compute racks from different vendors and have it actually work. Without convergence, every hyperscaler would build a custom stack and the cooling supply chain would fracture. With OCP convergence, vendors like nVent (CDU mass production) and Eaton (power + cooling integration) compete on execution rather than on closed-spec custom work.
</div>

<!-- ============ 13. VENDOR LANDSCAPE ============ -->
<h2 id=&quot;section-e-h2-13-13-cooling-vendor-landscape&quot;>13. Cooling Vendor Landscape</h2>

<table>
<tr><th>Company</th><th>Cooling position</th><th>Notes</th></tr>
<tr class=&quot;data&quot;><td>Vertiv</td><td>#1 in datacenter cooling, full stack power + cooling</td><td>Expanded CDU manufacturing 45x in 2024. Q1 2026 revenue $2.65B, +30% YoY. The only large player covering both power and cooling.</td></tr>
<tr class=&quot;data&quot;><td>Eaton (via Boyd Thermal)</td><td>Cold plates, CDUs (ROL series), system integration</td><td>$9.5B acquisition. ROL4000 inspired by Deschutes 5th-gen, ROL2300 up to 2.3 MW, ROL1100 550-1100 kW. Beam Rubin DSX (NVL72 module) announced at GTC 2026.</td></tr>
<tr class=&quot;data&quot;><td>Schneider Electric (via Motivair)</td><td>Cold plates, CDUs, integration with EcoStruxure DCIM</td><td>$850M for 75% of Motivair, October 2024. NVIDIA reference partner for GB200 NVL72.</td></tr>
<tr class=&quot;data&quot;><td>nVent</td><td>Rack-level thermal, CDU production</td><td>OCP Deschutes mass-production partner. In GB200/GB300 cooling supply chain.</td></tr>
<tr class=&quot;data&quot;><td>Modine Manufacturing</td><td>CDUs (including 1 MW), cooling AI control, immersion</td><td>US manufacturing focus. $100M facility investment. ~$8.4B market cap.</td></tr>
<tr class=&quot;data&quot;><td>Delta Electronics</td><td>Rack-level power + thermal integration</td><td>Strong in PSU; growing into cooling integration as rack density rises.</td></tr>
<tr class=&quot;data&quot;><td>Supermicro</td><td>Full liquid-cooled server systems</td><td>In-rack CDU 250 kW, in-row CDU 1.8 MW. Validated with NVIDIA GB200/GB300.</td></tr>
<tr class=&quot;data&quot;><td>ACT (Advanced Cooling Technologies)</td><td>Two-phase D2C CDUs</td><td>200 kW and 1 MW two-phase CDU product line.</td></tr>
<tr class=&quot;data&quot;><td>JetCool</td><td>Impingement (jet) cold plates, SmartPlate/SmartSense</td><td>0.021 C/W thermal resistance. Equinix deployment with Flex.</td></tr>
<tr class=&quot;data&quot;><td>Chilldyne</td><td>Negative-pressure direct-to-chip</td><td>500 kW rack design. Leak-safe approach (vacuum prevents leaks).</td></tr>
<tr class=&quot;data&quot;><td>LiquidStack</td><td>Immersion (single and two-phase)</td><td>Microsoft partnership. Two-phase immersion specialty.</td></tr>
<tr class=&quot;data&quot;><td>CoolIT</td><td>Direct-to-chip OEM partnerships</td><td>Long history in HPC liquid cooling. AI server partnerships.</td></tr>
<tr class=&quot;data&quot;><td>Asetek</td><td>Pumps, cold plates for OEM systems</td><td>Liquid cooling enabler. Diversified customer base.</td></tr>
</table>

<!-- ============ 14. GB200 CASE ============ -->
<h2 id=&quot;section-e-h2-14-14-gb200-nvl72-the-canonical-2025-2026-l&quot;>14. GB200 NVL72: The Canonical 2025-2026 Liquid Cooling Case</h2>
<p>The NVIDIA GB200 NVL72 rack ships 72 Blackwell GPUs + 36 Grace CPUs in a single rack at ~140 kW total power. It is the system that defined the modern liquid-cooled AI rack.</p>

<table>
<tr><th>Spec</th><th>Value</th></tr>
<tr class=&quot;data&quot;><td>Rack power</td><td>~140 kW</td></tr>
<tr class=&quot;data&quot;><td>GPUs</td><td>72 (Blackwell B200)</td></tr>
<tr class=&quot;data&quot;><td>CPUs</td><td>36 (Grace)</td></tr>
<tr class=&quot;data&quot;><td>Cooling architecture</td><td>Mandatory liquid via cold plates on GPUs, CPUs, NVSwitches</td></tr>
<tr class=&quot;data&quot;><td>CDU size required</td><td>~250 kW (in-rack) typical</td></tr>
<tr class=&quot;data&quot;><td>Coolant</td><td>PG25 water-glycol, single-phase</td></tr>
<tr class=&quot;data&quot;><td>Supply / return temperature</td><td>~40C / ~50C (warm water)</td></tr>
<tr class=&quot;data&quot;><td>Heat captured by liquid</td><td>~70-75% (CPU + GPU + NVSwitch)</td></tr>
<tr class=&quot;data&quot;><td>Heat still on air</td><td>~25-30% (memory, drives, optics, aux)</td></tr>
<tr class=&quot;data&quot;><td>Pluggable optics power</td><td>10-15W per NVSwitch link</td></tr>
</table>

<p>The next-generation Vera Rubin NVL72 pushes rack power to 220-250 kW. Rubin Ultra Kyber targets ~600 kW. Both require liquid cooling for an increasing share of components and may push into liquid-cooled switches and optics (cross-cuts with Section J).</p>

<!-- ============ 15. CROSS CUTS ============ -->
<h2 id=&quot;section-e-h2-15-15-how-section-e-connects-to-other-secti&quot;>15. How Section E Connects to Other Sections</h2>
<ul>
<li><b>Section A (substation)</b>: Cooling power is part of facility power demand; affects substation sizing.</li>
<li><b>Section B (MV / UPS)</b>: CDUs typically protected by UPS (or at least the pump primary side) because losing pumps for seconds risks IT thermal shutdown.</li>
<li><b>Section C (800V DC transition)</b>: Cooling and power both converge on OCP rack standards. Hyperscalers pick a Deschutes CDU and a Diablo 400 sidecar from the same OCP-compliant ecosystem.</li>
<li><b>Section D (VRM, MLCC, last 1 cm)</b>: VRM heat dissipation adds to the GPU heat the cold plate must remove. VPD architectures change cold plate design (heat now comes from beneath the GPU too).</li>
<li><b>Section J (optics)</b>: Liquid-cooled pluggables and CPO modules emerging in 2026-2027. Heat density at the optical I/O becomes a cooling problem.</li>
<li><b>Section K (rack as system)</b>: Cooling is no longer an accessory bolted onto the rack. Power and cooling are co-designed; the rack is the unit.</li>
</ul>

<!-- ============ 16. SUMMARY ============ -->
<h2 id=&quot;section-e-h2-16-16-section-e-in-numbers&quot;>16. Section E in Numbers</h2>
<table>
<tr><th>Metric</th><th>Value</th><th>Notes</th></tr>
<tr class=&quot;data&quot;><td>Water heat capacity vs air</td><td>~3,200x</td><td>Volumetric</td></tr>
<tr class=&quot;data&quot;><td>Air cooling ceiling per rack</td><td>~20 kW economical, 40 kW max with RDHx</td><td>Uptime Institute</td></tr>
<tr class=&quot;data&quot;><td>D2C single-phase per rack</td><td>~150-250 kW typical</td><td>In-rack CDU max</td></tr>
<tr class=&quot;data&quot;><td>D2C in-row CDU capacity</td><td>up to 2.5 MW</td><td>Eaton ROL2300, DCX ECDU</td></tr>
<tr class=&quot;data&quot;><td>FDU facility CDU capacity</td><td>2.5 to 10 MW</td><td>DCX FDU class</td></tr>
<tr class=&quot;data&quot;><td>Immersion per tank/rack</td><td>~200 kW typical, 300+ kW peak</td><td>Single-phase</td></tr>
<tr class=&quot;data&quot;><td>Air cooling PUE</td><td>1.55-1.67</td><td>Traditional</td></tr>
<tr class=&quot;data&quot;><td>D2C PUE</td><td>1.10-1.35</td><td>30-40% improvement</td></tr>
<tr class=&quot;data&quot;><td>Immersion PUE</td><td>1.03-1.10</td><td>Two-phase below 1.05</td></tr>
<tr class=&quot;data&quot;><td>Cold plate microchannel width</td><td>27-100 microns</td><td>Modern AI</td></tr>
<tr class=&quot;data&quot;><td>Cold plate thermal resistance (best)</td><td>0.021 C/W</td><td>JetCool H100 SmartPlate</td></tr>
<tr class=&quot;data&quot;><td>D2C supply/return water temp</td><td>40 C / 50 C typical</td><td>10C delta</td></tr>
<tr class=&quot;data&quot;><td>D2C flow rate</td><td>1.5-2 L/min per kW</td><td>Industry rule of thumb</td></tr>
<tr class=&quot;data&quot;><td>GB200 NVL72 rack power</td><td>~140 kW</td><td>72 GPUs + 36 CPUs</td></tr>
<tr class=&quot;data&quot;><td>Deschutes CDU target</td><td>~2 MW, 500 GPM, 80-90 psi</td><td>OCP 5th-gen spec</td></tr>
<tr class=&quot;data&quot;><td>Liquid cooling water usage reduction</td><td>up to 90%</td><td>vs traditional, warm-water operation</td></tr>
<tr class=&quot;data&quot;><td>Microsoft cold plate + 2P immersion (Nature 2025)</td><td>-15 to -21% GHG, -20% energy, -52% water</td><td>vs traditional</td></tr>
<tr class=&quot;data&quot;><td>CDU market size</td><td>~$1B (2024) -> $7.7B at 33% CAGR</td><td>Fastest-growing cooling segment</td></tr>
<tr class=&quot;data&quot;><td>CDU lead times</td><td>12-18 months</td><td>For quality units in 2026</td></tr>
<tr class=&quot;data&quot;><td>Single-phase mineral oil cost</td><td>$19-38 per gallon</td><td>Commodity</td></tr>
<tr class=&quot;data&quot;><td>Two-phase fluorinated cost</td><td>$500-1000 per gallon</td><td>And rising</td></tr>
<tr class=&quot;data&quot;><td>3M PFAS settlement</td><td>$12.5B</td><td>Final court approval March 2024</td></tr>
<tr class=&quot;data&quot;><td>Last Novec order date</td><td>March 31, 2025</td><td>Production fully ceased end of 2025</td></tr>
<tr class=&quot;data&quot;><td>Liquid cooling capex</td><td>$1,000-2,000 per kW</td><td>Cooling capacity</td></tr>
<tr class=&quot;data&quot;><td>Schneider Motivair acquisition</td><td>$850M for 75%</td><td>October 2024</td></tr>
<tr class=&quot;data&quot;><td>Eaton Boyd Thermal acquisition</td><td>$9.5B</td><td>Full acquisition</td></tr>
<tr class=&quot;data&quot;><td>Vertiv CDU capacity expansion</td><td>45x</td><td>In 2024</td></tr>
</table>

<!-- ============ 17. DRILL DOWN ============ -->
<h2 id=&quot;section-e-h2-17-17-drill-downs-inside-section-e&quot;>17. Drill-Downs Inside Section E</h2>

<details class=&quot;drill&quot; id=&quot;section-e-drill-e1-air-cooling-and-containment-deep-dive&quot;><summary>E1. Air Cooling and Containment Deep Dive</summary><div class=&quot;drill-body&quot;><ul>
<li>CRAC vs CRAH (compressor vs chilled water)</li>
<li>Raised floor airflow, perforated tiles</li>
<li>Hot aisle / cold aisle, hot aisle containment</li>
<li>In-row air units, top-of-rack cooling</li>
<li>Air flow management and CFD modeling</li>
<li>Why air ceiling is ~20-40 kW per rack</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-e-drill-e2-rear-door-heat-exchangers&quot;><summary>E2. Rear-Door Heat Exchangers</summary><div class=&quot;drill-body&quot;><ul>
<li>Passive (no fan) vs active RDHx</li>
<li>Coil design and air pressure drop</li>
<li>Up to 40-60 kW per rack typical</li>
<li>Retrofit-friendly: keeps air-cooled server design</li>
<li>Trade-off: doubled rack depth</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-e-drill-e3-direct-to-chip-cold-plate-engineering&quot;><summary>E3. Direct-to-Chip Cold Plate Engineering</summary><div class=&quot;drill-body&quot;><ul>
<li>Microchannel design (parallel, serpentine, pin-fin, impingement)</li>
<li>Thermal interface material (TIM) selection</li>
<li>Vacuum brazing and stamped construction</li>
<li>Leak testing protocols</li>
<li>3D-printed manifolds (HRL Low-Chill, COOLERCHIPS program)</li>
<li>JetCool's impingement breakthrough</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-e-drill-e4-cdu-architecture-and-sizing&quot;><summary>E4. CDU Architecture and Sizing</summary><div class=&quot;drill-body&quot;><ul>
<li>In-rack vs in-row vs FDU form factors</li>
<li>Pump selection (canned, magnetic-drive, seal-less)</li>
<li>Heat exchanger design (brazed plate, gasketed plate, shell-and-tube)</li>
<li>Filtration strategy (25, 50, 0.2 micron side stream)</li>
<li>Control loops and stability</li>
<li>N+1 redundancy and concurrent maintainability</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-e-drill-e5-single-phase-vs-two-phase-trade-off-decision&quot;><summary>E5. Single-Phase vs Two-Phase Trade-off Decision</summary><div class=&quot;drill-body&quot;><ul>
<li>Latent heat math and mass-flow reduction</li>
<li>Pump power savings</li>
<li>Uniform chip temperature benefit</li>
<li>Fluid cost (10x to 50x more expensive)</li>
<li>Supply chain risk (Novec exit, PFAS regulation)</li>
<li>When two-phase justifies the complexity</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-e-drill-e6-the-novec-pfas-crisis-and-alternatives&quot;><summary>E6. The Novec / PFAS Crisis and Alternatives</summary><div class=&quot;drill-body&quot;><ul>
<li>Timeline: 3M Dec 2022 announcement, March 2025 last order, end of 2025 production stop</li>
<li>$12.5B PFAS settlement and litigation context</li>
<li>Solvay Galden PFPE (still PFAS, same regulatory risk)</li>
<li>Chemours Opteon, AGC Asahiklin, Honeywell alternatives</li>
<li>Hydrocarbon-based two-phase research</li>
<li>What this means for the two-phase roadmap</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-e-drill-e7-immersion-cooling-deep-dive&quot;><summary>E7. Immersion Cooling Deep Dive</summary><div class=&quot;drill-body&quot;><ul>
<li>Single-phase mineral oil and synthetic ester</li>
<li>Two-phase fluorinated and emerging hydrocarbons</li>
<li>Tank design, vapor sealing, condenser coil</li>
<li>Server compatibility (plastics, labels, optics)</li>
<li>Maintenance procedures</li>
<li>Why hyperscalers have been cautious</li>
<li>Microsoft's experimental deployments</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-e-drill-e8-primary-loop-and-heat-rejection&quot;><summary>E8. Primary Loop and Heat Rejection</summary><div class=&quot;drill-body&quot;><ul>
<li>Cooling tower types (open, closed)</li>
<li>Dry coolers and adiabatic boost</li>
<li>Chiller types (centrifugal, screw, absorption)</li>
<li>Free cooling and economization</li>
<li>Heat reuse: district heating, industrial process</li>
<li>Trade-off: water vs electricity</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-e-drill-e9-cooling-standards-ocp-deschutes&quot;><summary>E9. Cooling Standards: OCP Deschutes</summary><div class=&quot;drill-body&quot;><ul>
<li>Deschutes spec versions and contents</li>
<li>Rack form factor, manifold, quick-disconnect standards</li>
<li>nVent as Deschutes mass-production partner</li>
<li>Eaton ROL series Deschutes-inspired design</li>
<li>Convergence with Mt Diablo 800V DC and ORv3 rack standards</li>
<li>Helios rack-scale (Meta + AMD MI450)</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-e-drill-e10-cooling-economics-and-vendor-positioning&quot;><summary>E10. Cooling Economics and Vendor Positioning</summary><div class=&quot;drill-body&quot;><ul>
<li>Schneider + Motivair strategy</li>
<li>Eaton + Boyd Thermal strategy</li>
<li>Vertiv power + cooling bundling</li>
<li>nVent OCP positioning</li>
<li>Modine US manufacturing focus</li>
<li>Specialty vendors (JetCool, Chilldyne, LiquidStack, ACT, CoolIT, Asetek)</li>
<li>Lead times, capex per kW, payback math</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-e-drill-e11-liquid-cooling-for-switches-and-optics-future&quot;><summary>E11. Liquid Cooling for Switches and Optics (Future)</summary><div class=&quot;drill-body&quot;><ul>
<li>NVSwitch and switch ASIC liquid cooling</li>
<li>Co-packaged optics (CPO) thermal challenges</li>
<li>Pluggable transceiver liquid contact challenges</li>
<li>Fiber wicking concerns in immersion</li>
<li>Heat density at the optical I/O</li>
<li>Cross-references with Section J (Optics)</li>
</ul></div></details>

<details class=&quot;sources-footer&quot;><summary>Sources and verification</summary><div class=&quot;sources-body&quot;>Sources: project files (Damnang AI Datacenter Power Investment Map, Google AI Infrastructure Layer Map, Who Owns the First 1 Meter, Nutty AI Power Crisis Part 2). Cross-verified May 2026 against OCP Project Deschutes specifications; NVIDIA GB200 NVL72 technical disclosures; Eaton Boyd Thermal product datasheets (ROL4000, ROL2300, ROL1100); Schneider Motivair acquisition materials; DCX, Supermicro, ACT, JetCool, Chilldyne, LiquidStack product specifications; 3M PFAS exit announcement (Dec 2022); EPA PFAS hazardous designation; Microsoft Nature publication on cooling plates and 2-phase immersion (April 2025); Uptime Institute density guidance; Dell'Oro Group market sizing; The Cooling Report PFAS analysis; Solvay Galden, Chemours Opteon, AGC Asahiklin product information; ASHRAE liquid cooling podcast (June 2025).</div></details></div></details>
</section>

<section id=&quot;section-f&quot;>
<details class=&quot;section-collapsible&quot; open><summary class=&quot;section-summary&quot;><h1>Section F: Advanced Packaging</h1></summary><div class=&quot;section-body&quot;><p class=&quot;legend&quot;>From the reticle limit to multi-die superchips. CoWoS, hybrid bonding, chiplets, UCIe, ABF substrates, and the emerging glass substrate. The layer where Moore's Law is being extended after transistor scaling slowed. Cross-verified May 2026.</p>

<!-- ============ 1. WHY ============ -->
<h2 id=&quot;section-f-h2-01-1-why-packaging-became-the-bottleneck&quot;>1. Why Packaging Became the Bottleneck</h2>
<p>For decades, the semiconductor value chain looked like a hierarchy: design at the top (highest margin), process technology in the middle (capital intensive), packaging at the bottom (back-end work). That hierarchy has inverted. In 2026, the layer once treated as &quot;back-end&quot; determines whether the most advanced AI chips can ship at all.</p>

<h3>1a. The Reticle Limit (the Hard Physical Ceiling)</h3>
<p>A silicon die is created by exposing photoresist through a photomask (reticle). The maximum field that can be exposed in one pass is roughly <b>858 mm²</b> (26 x 33 mm). This is the reticle limit. It is set by the optics of the lithography scanner. You cannot make a chip larger than the reticle in a single exposure.</p>

<table>
<tr><th>Chip</th><th>Area</th><th>% of reticle</th></tr>
<tr class=&quot;reticle&quot;><td>H100 (Hopper)</td><td>~814 mm²</td><td>~95%</td></tr>
<tr class=&quot;reticle&quot;><td>B200 die (one of two)</td><td>~800 mm²</td><td>~93%</td></tr>
<tr class=&quot;reticle&quot;><td>Reticle limit (theoretical)</td><td>858 mm²</td><td>100%</td></tr>
</table>

<p>Modern AI chips are already at the reticle limit. The only way to keep growing is to put multiple dies in one package and connect them. That is what advanced packaging does.</p>

<h3>1b. The Capacity Math That Inverted the Industry</h3>
<table>
<tr><th>Year</th><th>TSMC monthly CoWoS capacity</th><th>Note</th></tr>
<tr class=&quot;cowos&quot;><td>End 2023</td><td>13,000 to 16,000 wafers</td><td>Baseline before the AI ramp</td></tr>
<tr class=&quot;cowos&quot;><td>End 2024</td><td>~35,000</td><td>Doubled in 12 months</td></tr>
<tr class=&quot;cowos&quot;><td>End 2025</td><td>~80,000</td><td>5x in 24 months. Effectively sold out.</td></tr>
<tr class=&quot;cowos&quot;><td>End 2026 (planned)</td><td>~120,000 to 150,000</td><td>Roughly 10x in 36 months</td></tr>
<tr class=&quot;cowos&quot;><td>2027+ (planned)</td><td>Continued ramp toward 2029 14x reticle support</td><td>TSMC AP8 fab in Tainan is a centerpiece</td></tr>
</table>

<p>2026 allocation (Morgan Stanley estimates): NVIDIA ~60% (~800,000-850,000 wafers reserved), Broadcom ~15%, AMD ~11%. TSMC has had to outsource ~240,000 wafers to Amkor and SPIL because internal capacity could not absorb all demand.</p>

<div class=&quot;callout&quot;>
<b>One sentence.</b> The biggest bottleneck in AI chip production today is no longer leading-edge transistor process. It is advanced packaging capacity.
</div>

<!-- ============ 2. CoWoS FAMILY ============ -->
<h2 id=&quot;section-f-h2-02-2-the-cowos-family-tsmc-s-2-5d-packaging&quot;>2. The CoWoS Family (TSMC's 2.5D Packaging)</h2>
<p>CoWoS stands for Chip-on-Wafer-on-Substrate. It is a class of 2.5D packaging where multiple dies (logic + HBM, or multiple logic dies) sit side-by-side on a common interposer, which then sits on an organic substrate (ABF). The dies communicate through dense interconnect routed in the interposer rather than through a PCB.</p>

<h3>2a. CoWoS Variants</h3>
<table>
<tr><th>Variant</th><th>Interposer type</th><th>Max area</th><th>Uses</th></tr>
<tr class=&quot;cowos&quot;><td><b>CoWoS-S</b> (Silicon)</td><td>Continuous silicon interposer with TSVs and routing layers</td><td>Up to 3.3X reticle (~2,700 mm²)</td><td>H100, B200 (early). The mature, highest-yield workhorse.</td></tr>
<tr class=&quot;cowos&quot;><td><b>CoWoS-R</b> (RDL)</td><td>Organic redistribution layer (no silicon)</td><td>Beyond reticle, lower density</td><td>Less common. Cheaper, lower bandwidth.</td></tr>
<tr class=&quot;cowos&quot;><td><b>CoWoS-L</b> (Local Silicon Interconnect)</td><td>RDL substrate + embedded silicon bridges (LSI) only where dies meet</td><td>~6X reticle in production; up to 14X by 2029 roadmap</td><td>Blackwell B200/GB300, Rubin, GB300. The new workhorse. Where the industry is now.</td></tr>
</table>

<h3>2b. Why CoWoS-L Won the 2026 Generation</h3>
<p>CoWoS-S uses a single large silicon interposer the size of the whole package. Making interposers larger than 2,700 mm² is hard: yield drops fast as size grows, and the silicon itself is expensive. CoWoS-L sidesteps this by using small &quot;bridges&quot; of silicon only where two dies meet, and using cheaper organic RDL for everything else.</p>

<ul>
<li><b>Larger total area</b>: can build packages that physically dwarf the reticle limit</li>
<li><b>Better economics</b>: less silicon area, lower cost per package</li>
<li><b>Modular design</b>: dies of different sizes and process nodes can be mixed</li>
<li><b>Yield decoupling</b>: bridges and dies tested separately before assembly</li>
</ul>

<h3>2c. CoWoS-L Manufacturing Challenges</h3>
<ul>
<li><b>CTE mismatch</b>: silicon, ABF substrate, and bridges have different coefficients of thermal expansion; package warps during heat cycles</li>
<li><b>Bridge alignment</b>: silicon bridges must be placed with micron-level precision before encapsulation</li>
<li><b>Warpage management</b>: requires controlled cure profiles and specialized stiffener designs</li>
<li><b>New equipment classes</b>: bridge pick-and-place, advanced bonding, wet process for organic RDL (Scientech, GMM, GPTC, Allring Tech all stretched to fulfill orders)</li>
</ul>

<h3>2d. Packaging Roadmap (Reticle Multiples)</h3>
<table>
<tr><th>Year</th><th>Reticle multiplier</th><th>Approximate interposer area</th><th>Representative product</th></tr>
<tr class=&quot;cowos&quot;><td>2022</td><td>~2X</td><td>~1,700 mm²</td><td>H100 (CoWoS-S)</td></tr>
<tr class=&quot;cowos&quot;><td>2024</td><td>~3.3X</td><td>~2,700 mm²</td><td>B200 dual-die (CoWoS-L), GB200</td></tr>
<tr class=&quot;cowos&quot;><td>2025-2026</td><td>~4X</td><td>~3,400 mm²</td><td>B300, GB300</td></tr>
<tr class=&quot;cowos&quot;><td>2027</td><td>~6X</td><td>~5,100 mm²</td><td>Rubin / R100, 12 HBM4 stacks</td></tr>
<tr class=&quot;cowos&quot;><td>2028-2029</td><td>~8-12X</td><td>~6,800-10,200 mm²</td><td>Rubin Ultra, Feynman</td></tr>
<tr class=&quot;cowos&quot;><td>2029+</td><td>~14X</td><td>~12,000 mm²</td><td>TSMC roadmap: 24 HBM5E stacks, 24 3D-stacked compute chiplets, 48x compute density vs 2024</td></tr>
</table>

<!-- ============ 3. WHAT GOES IN A PACKAGE ============ -->
<h2 id=&quot;section-f-h2-03-3-what-goes-inside-a-cowos-package&quot;>3. What Goes Inside a CoWoS Package</h2>

<svg viewBox=&quot;0 0 1350 360&quot; xmlns=&quot;http://www.w3.org/2000/svg&quot; style=&quot;font-family: Calibri, sans-serif; font-size: 10pt;&quot;>
  <text x=&quot;14&quot; y=&quot;22&quot; font-weight=&quot;bold&quot; font-size=&quot;12&quot;>CoWoS-L package, cross-section view (illustrative)</text>

  <!-- Heat spreader / lid -->
  <rect x=&quot;60&quot; y=&quot;40&quot; width=&quot;1080&quot; height=&quot;22&quot; fill=&quot;#888&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;600&quot; y=&quot;56&quot; text-anchor=&quot;middle&quot; fill=&quot;#fff&quot; font-size=&quot;10&quot;>Integrated heat spreader / lid (thermal path to cold plate)</text>

  <!-- TIM layer -->
  <rect x=&quot;60&quot; y=&quot;62&quot; width=&quot;1080&quot; height=&quot;8&quot; fill=&quot;#ccc&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;1148&quot; y=&quot;68&quot; font-size=&quot;9&quot; fill=&quot;#444&quot;>TIM</text>

  <!-- Die row: HBM | logic | logic | HBM -->
  <rect x=&quot;80&quot; y=&quot;70&quot; width=&quot;200&quot; height=&quot;80&quot; fill=&quot;#e2d6f5&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;180&quot; y=&quot;105&quot; text-anchor=&quot;middle&quot; font-size=&quot;10&quot; font-weight=&quot;bold&quot;>HBM stack</text>
  <text x=&quot;180&quot; y=&quot;120&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>12-high DRAM + base die</text>
  <text x=&quot;180&quot; y=&quot;135&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>TSVs through stack</text>

  <rect x=&quot;290&quot; y=&quot;70&quot; width=&quot;280&quot; height=&quot;80&quot; fill=&quot;#cfe5f3&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;430&quot; y=&quot;105&quot; text-anchor=&quot;middle&quot; font-size=&quot;10&quot; font-weight=&quot;bold&quot;>Compute die A</text>
  <text x=&quot;430&quot; y=&quot;120&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>Reticle-sized GPU/ASIC chiplet</text>
  <text x=&quot;430&quot; y=&quot;135&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>N3P / N3X / A16 process</text>

  <rect x=&quot;580&quot; y=&quot;70&quot; width=&quot;280&quot; height=&quot;80&quot; fill=&quot;#cfe5f3&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;720&quot; y=&quot;105&quot; text-anchor=&quot;middle&quot; font-size=&quot;10&quot; font-weight=&quot;bold&quot;>Compute die B</text>
  <text x=&quot;720&quot; y=&quot;120&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>Reticle-sized compute chiplet</text>
  <text x=&quot;720&quot; y=&quot;135&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>UCIe / NVLink-C2C to die A</text>

  <rect x=&quot;870&quot; y=&quot;70&quot; width=&quot;200&quot; height=&quot;80&quot; fill=&quot;#e2d6f5&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;970&quot; y=&quot;105&quot; text-anchor=&quot;middle&quot; font-size=&quot;10&quot; font-weight=&quot;bold&quot;>HBM stack</text>
  <text x=&quot;970&quot; y=&quot;120&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>12-high DRAM + base die</text>
  <text x=&quot;970&quot; y=&quot;135&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>TSVs through stack</text>

  <!-- Microbumps -->
  <rect x=&quot;60&quot; y=&quot;150&quot; width=&quot;1080&quot; height=&quot;6&quot; fill=&quot;#666&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;1148&quot; y=&quot;156&quot; font-size=&quot;9&quot; fill=&quot;#444&quot;>Microbumps (~25-40 µm pitch today)</text>

  <!-- Interposer with LSI bridges shown -->
  <rect x=&quot;60&quot; y=&quot;156&quot; width=&quot;1080&quot; height=&quot;40&quot; fill=&quot;#fff5e8&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;440&quot; y=&quot;180&quot; text-anchor=&quot;middle&quot; font-size=&quot;10&quot;>Organic RDL interposer (CoWoS-L)</text>
  <!-- LSI bridges -->
  <rect x=&quot;240&quot; y=&quot;158&quot; width=&quot;100&quot; height=&quot;38&quot; fill=&quot;#cfe5f3&quot; stroke=&quot;#0a4a7a&quot;/>
  <text x=&quot;290&quot; y=&quot;180&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot; fill=&quot;#0a4a7a&quot;>LSI bridge</text>
  <rect x=&quot;540&quot; y=&quot;158&quot; width=&quot;100&quot; height=&quot;38&quot; fill=&quot;#cfe5f3&quot; stroke=&quot;#0a4a7a&quot;/>
  <text x=&quot;590&quot; y=&quot;180&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot; fill=&quot;#0a4a7a&quot;>LSI bridge</text>
  <rect x=&quot;840&quot; y=&quot;158&quot; width=&quot;100&quot; height=&quot;38&quot; fill=&quot;#cfe5f3&quot; stroke=&quot;#0a4a7a&quot;/>
  <text x=&quot;890&quot; y=&quot;180&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot; fill=&quot;#0a4a7a&quot;>LSI bridge</text>

  <!-- C4 bumps -->
  <rect x=&quot;60&quot; y=&quot;196&quot; width=&quot;1080&quot; height=&quot;6&quot; fill=&quot;#666&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;1148&quot; y=&quot;202&quot; font-size=&quot;9&quot; fill=&quot;#444&quot;>C4 bumps (~100-150 µm)</text>

  <!-- ABF substrate (~15+ layers) -->
  <rect x=&quot;20&quot; y=&quot;202&quot; width=&quot;1160&quot; height=&quot;60&quot; fill=&quot;#ffe0c0&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;600&quot; y=&quot;225&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot; font-size=&quot;10&quot;>ABF substrate (Ajinomoto Build-up Film, organic, 15+ layers)</text>
  <text x=&quot;600&quot; y=&quot;241&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>Ibiden, Shinko, Unimicron, Nan Ya, Kinsus</text>
  <text x=&quot;600&quot; y=&quot;255&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>Routes power and signal from interposer down to BGA balls</text>

  <!-- BGA balls -->
  <g fill=&quot;#888&quot; stroke=&quot;#333&quot;>
    <circle cx=&quot;50&quot; cy=&quot;275&quot; r=&quot;8&quot;/>
    <circle cx=&quot;120&quot; cy=&quot;275&quot; r=&quot;8&quot;/>
    <circle cx=&quot;190&quot; cy=&quot;275&quot; r=&quot;8&quot;/>
    <circle cx=&quot;260&quot; cy=&quot;275&quot; r=&quot;8&quot;/>
    <circle cx=&quot;330&quot; cy=&quot;275&quot; r=&quot;8&quot;/>
    <circle cx=&quot;400&quot; cy=&quot;275&quot; r=&quot;8&quot;/>
    <circle cx=&quot;470&quot; cy=&quot;275&quot; r=&quot;8&quot;/>
    <circle cx=&quot;540&quot; cy=&quot;275&quot; r=&quot;8&quot;/>
    <circle cx=&quot;610&quot; cy=&quot;275&quot; r=&quot;8&quot;/>
    <circle cx=&quot;680&quot; cy=&quot;275&quot; r=&quot;8&quot;/>
    <circle cx=&quot;750&quot; cy=&quot;275&quot; r=&quot;8&quot;/>
    <circle cx=&quot;820&quot; cy=&quot;275&quot; r=&quot;8&quot;/>
    <circle cx=&quot;890&quot; cy=&quot;275&quot; r=&quot;8&quot;/>
    <circle cx=&quot;960&quot; cy=&quot;275&quot; r=&quot;8&quot;/>
    <circle cx=&quot;1030&quot; cy=&quot;275&quot; r=&quot;8&quot;/>
    <circle cx=&quot;1100&quot; cy=&quot;275&quot; r=&quot;8&quot;/>
    <circle cx=&quot;1170&quot; cy=&quot;275&quot; r=&quot;8&quot;/>
  </g>
  <text x=&quot;600&quot; y=&quot;298&quot; text-anchor=&quot;middle&quot; font-size=&quot;10&quot;>BGA balls to PCB / motherboard</text>

  <!-- Annotations -->
  <text x=&quot;14&quot; y=&quot;328&quot; font-size=&quot;10&quot; font-style=&quot;italic&quot; fill=&quot;#444&quot;>Heat path: silicon → TIM → lid → cold plate (covered in Section E). Power path: PCB → BGA → substrate → C4 → interposer → microbumps → die (covered in Sections C and D).</text>
  <text x=&quot;14&quot; y=&quot;346&quot; font-size=&quot;10&quot; font-style=&quot;italic&quot; fill=&quot;#444&quot;>Bandwidth path: die A ↔ LSI bridges ↔ die B (intra-package). Die ↔ HBM through TSVs in the stack.</text>
</svg>

<!-- ============ 4. SUBSTRATES ============ -->
<h2 id=&quot;section-f-h2-04-4-the-substrate-layer-abf-and-beyond&quot;>4. The Substrate Layer (ABF and Beyond)</h2>
<p>Under the interposer sits an organic substrate, typically ABF (Ajinomoto Build-up Film). ABF is the dielectric layer in modern flip-chip packages. It is the material that lets you stack 15+ layers of routing between the interposer and the PCB.</p>

<h3>4a. ABF Supply Concentration</h3>
<table>
<tr><th>Layer</th><th>Concentration</th></tr>
<tr class=&quot;sub&quot;><td>ABF film material (Ajinomoto Build-up Film)</td><td>Ajinomoto: ~98% IP control / sole effective source globally</td></tr>
<tr class=&quot;sub&quot;><td>Top 5 substrate manufacturers (Ibiden, Shinko, Unimicron, Nan Ya PCB, Kinsus)</td><td>~70% of global ABF substrate market</td></tr>
<tr class=&quot;sub&quot;><td>2021 share breakdown</td><td>Unimicron 21.6%, Ibiden 19.0%, AT&amp;S 16.0%, Nan Ya 13.5%, Shinko 12.1%, Kinsus 7.2%, Semco 5.1%</td></tr>
<tr class=&quot;sub&quot;><td>Customer capex subsidization</td><td>Intel, AMD, NVIDIA have subsidized ~50% of top-4 capex expansions</td></tr>
<tr class=&quot;sub&quot;><td>Ajinomoto film expansion target</td><td>~50% increase in output by 2030</td></tr>
</table>

<h3>4b. ABF Substrate Characteristics</h3>
<ul>
<li><b>Layer count</b>: 12 to 20+ layers in modern AI substrates (more layers = more routing flexibility, but more cost and warpage risk)</li>
<li><b>Line/space</b>: down to ~10/10 micron in advanced ABF; emerging tech going to 5/5</li>
<li><b>Pitch</b>: C4 bumps from substrate to interposer ~100-150 micron</li>
<li><b>Layer materials</b>: alternating copper-clad ABF and prepreg</li>
<li><b>Lead time at peak</b>: 30+ weeks during shortages</li>
<li><b>Price rise</b>: ~30-50% from 2020 to 2022</li>
</ul>

<h3>4c. Alternative Substrate Paths Being Explored</h3>
<table>
<tr><th>Approach</th><th>Idea</th><th>Status (May 2026)</th></tr>
<tr class=&quot;glass&quot;><td>Glass substrate</td><td>Replace organic ABF with glass core. Better dimensional stability, lower warpage, finer features.</td><td>Intel announced glass substrate roadmap; AMD and Samsung evaluating. First products targeted ~2027-2030. Production not yet at scale.</td></tr>
<tr class=&quot;glass&quot;><td>CoWoP (Chip-on-Wafer-on-Platform)</td><td>Skip ABF substrate entirely; mount interposer directly on a high-density PCB.</td><td>NVIDIA reported to be exploring. Requires PCB fab to match ABF density. Speculative.</td></tr>
<tr class=&quot;glass&quot;><td>Embedded silicon substrate</td><td>Use silicon (not organic) as the base substrate.</td><td>Research-stage. Niche use cases.</td></tr>
<tr class=&quot;glass&quot;><td>RDL-first / fan-out wafer-level packaging</td><td>Build redistribution on a temporary wafer, then transfer to substrate.</td><td>In production for smaller chips; scaling to AI sizes is the open question.</td></tr>
</table>

<div class=&quot;callout&quot;>
<b>Why glass might matter.</b> ABF has a CTE of around 30-50 ppm/°C while silicon is ~2.6 ppm/°C. That mismatch causes warpage at high temperatures and limits how large a package can get. Glass has CTE ~3-9 ppm/°C, much closer to silicon. As packages grow toward 14x reticle, CTE mismatch becomes a binding constraint. Glass substrates also enable finer features (sub-1 micron lines) and better high-frequency electrical performance. Intel, AMD, and Samsung are positioning for this transition.
</div>

<!-- ============ 5. 3D AND HYBRID BONDING ============ -->
<h2 id=&quot;section-f-h2-05-5-3d-packaging-and-hybrid-bonding&quot;>5. 3D Packaging and Hybrid Bonding</h2>
<p>2.5D packaging puts dies side-by-side on an interposer. 3D packaging stacks dies vertically on top of each other. The intermediate step from &quot;microbumps between stacked dies&quot; to &quot;direct copper-to-copper contact&quot; is hybrid bonding, which is one of the most consequential transitions in semiconductors over the next several years.</p>

<h3>5a. Bump Pitch Evolution</h3>
<table>
<tr><th>Era</th><th>Interconnect</th><th>Pitch</th><th>Density (per mm²)</th><th>Energy</th></tr>
<tr class=&quot;bond&quot;><td>Today's HBM3E</td><td>Microbumps (Cu pillar)</td><td>~40-55 micron</td><td>~500-600</td><td>~1-3 pJ/bit</td></tr>
<tr class=&quot;bond&quot;><td>HBM4 (2025-2026)</td><td>Microbumps (improved)</td><td>~30-40 micron</td><td>~1,000</td><td>~0.5-1 pJ/bit</td></tr>
<tr class=&quot;bond&quot;><td>HBM5 / 3D logic (2027-2028)</td><td>Hybrid bonding (Cu-Cu)</td><td>~5-9 micron</td><td>~10,000+</td><td>~0.05 pJ/bit</td></tr>
<tr class=&quot;bond&quot;><td>Future (2030+)</td><td>Sub-micron hybrid bonding</td><td>~1 micron</td><td>~1,000,000</td><td>~0.01-0.05 pJ/bit</td></tr>
</table>

<h3>5b. How Hybrid Bonding Works</h3>
<p>Two wafers (or wafer + die) have polished surfaces with embedded copper pads. The surfaces are pressed together and annealed. The copper pads diffuse into each other, creating a direct metal connection. There is no solder, no bump, no underfill. The surfaces become one continuous interconnect at the atomic level.</p>

<ul>
<li><b>Density</b>: 10x or more vs microbumps</li>
<li><b>Energy</b>: below 0.05 pJ/bit (vs 1-3 pJ/bit for microbumps)</li>
<li><b>Latency</b>: shorter electrical path</li>
<li><b>Process flow</b>: requires extremely flat surfaces, copper chemistry control, void-free anneal, sub-100 nm alignment</li>
</ul>

<h3>5c. Two Hybrid Bonding Variants</h3>
<table>
<tr><th>Type</th><th>Process</th><th>Used for</th><th>Equipment leaders</th></tr>
<tr class=&quot;bond&quot;><td>Die-to-Wafer (D2W)</td><td>Singulated dies bonded one at a time to a wafer</td><td>HBM stacks, heterogeneous integration</td><td>BESI, Applied Materials (joint inline system at SK hynix)</td></tr>
<tr class=&quot;bond&quot;><td>Wafer-to-Wafer (W2W)</td><td>Two full wafers bonded together, then diced</td><td>BSPDN carrier bonding, monolithic 3D</td><td>EV Group (EVG), Tokyo Electron (TEL)</td></tr>
</table>

<h3>5d. The 3D Stacking Approaches by Vendor</h3>
<table>
<tr><th>Foundry / vendor</th><th>3D technology name</th><th>Status</th></tr>
<tr class=&quot;threed&quot;><td>TSMC</td><td>SoIC (System on Integrated Chips)</td><td>In production for AMD V-Cache (3D L3 cache stacked on CPU). Rubin pairs CoWoS-L with SoIC for next-gen 3D compute.</td></tr>
<tr class=&quot;threed&quot;><td>Intel</td><td>Foveros / Foveros Direct</td><td>Foveros in production (Lakefield, Meteor Lake, Lunar Lake). Foveros Direct uses hybrid bonding.</td></tr>
<tr class=&quot;threed&quot;><td>Samsung</td><td>X-Cube</td><td>Hybrid bonding-based 3D stacking. In development with HBM and logic customers.</td></tr>
<tr class=&quot;threed&quot;><td>SK hynix</td><td>HBM hybrid bonding (D2W)</td><td>Q1 2026 first volume order for inline system with AMAT and BESI. Targets HBM5 generation.</td></tr>
</table>

<div class=&quot;verify&quot;>
<b>Verified hybrid bonding state (May 2026):</b>
<ul>
<li>HBM4 likely continues to use microbumps (JEDEC thickness relaxation and microbump improvements stretched microbump generation further than expected).</li>
<li>Hybrid bonding likely commercializes for HBM5 (16-high or 20-high stacks, where microbumps run out).</li>
<li>SK hynix ordered the first hybrid bonding inline system jointly developed by Applied Materials and BESI for its HBM line in Q1 2026.</li>
<li>BESI Q4 2025 results showed hybrid bonding tool revenue ramping.</li>
<li>The same toolset family applies to BSPDN carrier bonding (W2W side), where EVG and Tokyo Electron lead.</li>
<li>Memory company share fights are zero-sum, but bonder demand is positive-sum and scales with the entire market.</li>
</ul>
</div>

<!-- ============ 6. CHIPLETS AND UCIE ============ -->
<h2 id=&quot;section-f-h2-06-6-chiplets-and-ucie-standardization&quot;>6. Chiplets and UCIe Standardization</h2>
<p>Once a single chip cannot fit in a reticle, the industry needs a way to split functionality across multiple dies and connect them. That is the chiplet model. UCIe (Universal Chiplet Interconnect Express) is the open standard for the die-to-die interconnect inside a package.</p>

<h3>6a. Chiplets vs Monolithic</h3>
<table>
<tr><th>Aspect</th><th>Monolithic die</th><th>Chiplets</th></tr>
<tr class=&quot;chip&quot;><td>Max area</td><td>858 mm² reticle ceiling</td><td>Effectively unbounded (interposer can be 14X+ reticle)</td></tr>
<tr class=&quot;chip&quot;><td>Yield</td><td>Falls fast with area</td><td>Smaller dies, each tested KGD (Known Good Die) before assembly</td></tr>
<tr class=&quot;chip&quot;><td>Process node flexibility</td><td>One node for whole chip</td><td>Mix nodes (logic in N3P, I/O in N5, memory in N7)</td></tr>
<tr class=&quot;chip&quot;><td>Reuse across products</td><td>Limited</td><td>One I/O die can be reused across multiple GPU SKUs</td></tr>
<tr class=&quot;chip&quot;><td>Inter-die latency</td><td>Native, ~picosecond</td><td>Added latency through UCIe; typically nanosecond class</td></tr>
<tr class=&quot;chip&quot;><td>Bandwidth density</td><td>Set by on-die routing</td><td>Set by interposer + UCIe; in practice already exceeding board-level interconnects</td></tr>
</table>

<h3>6b. UCIe Standard Evolution</h3>
<table>
<tr><th>Version</th><th>Released</th><th>Key additions</th></tr>
<tr class=&quot;ucie&quot;><td>UCIe 1.0</td><td>March 2022</td><td>Foundation: physical layer, protocol stack, software model, compliance test</td></tr>
<tr class=&quot;ucie&quot;><td>UCIe 1.1</td><td>August 2023</td><td>Architectural enhancements, simultaneous multi-protocol, lower-cost packaging support, automotive features</td></tr>
<tr class=&quot;ucie&quot;><td>UCIe 2.0</td><td>August 2024</td><td>3D packaging support, manageability/debug/test (UDA), bump pitches from 25 micron down to <1 micron</td></tr>
<tr class=&quot;ucie&quot;><td>UCIe 3.0</td><td>August 2025</td><td>48 GT/s and 64 GT/s data rates (doubling 2.0's 32 GT/s), management transport protocol, fast throttle, runtime power optimization</td></tr>
</table>

<h3>6c. UCIe Performance</h3>
<table>
<tr><th>Metric</th><th>Value</th></tr>
<tr class=&quot;ucie&quot;><td>Data rate (UCIe 3.0)</td><td>48 to 64 GT/s</td></tr>
<tr class=&quot;ucie&quot;><td>Energy efficiency vs PCIe Gen5</td><td>~10x better</td></tr>
<tr class=&quot;ucie&quot;><td>Reach (standard package)</td><td>~25 mm</td></tr>
<tr class=&quot;ucie&quot;><td>Reach (optical extension via Ayar Labs TeraPHY)</td><td>up to 2 km</td></tr>
<tr class=&quot;ucie&quot;><td>TeraPHY bandwidth (Ayar Labs)</td><td>8 Tbps per optical engine</td></tr>
<tr class=&quot;ucie&quot;><td>Consortium membership</td><td>100+ companies, 12 promoter members</td></tr>
</table>

<h3>6d. UCIe Founders and Promoters</h3>
<p>Original founders (March 2022): AMD, Arm, ASE Group, Google Cloud, Intel, Meta, Microsoft, Qualcomm, Samsung, TSMC. Joined as board members in August 2022: Alibaba, NVIDIA. Current promoter class numbers 12 companies.</p>

<div class=&quot;callout&quot;>
<b>Why UCIe matters strategically.</b> Before UCIe, every chip vendor had their own die-to-die interconnect. AMD had Infinity Fabric. Intel had EMIB and AIB. NVIDIA had NVLink-C2C. Mixing chiplets across vendors was impossible. UCIe is the equivalent of PCI Express for the inside of a package. Once UCIe is widely adopted, a CPU from vendor A can talk to an accelerator chiplet from vendor B inside the same package. The chiplet market becomes multi-vendor. The chiplet ecosystem expands.
</div>

<!-- ============ 7. CAPACITY AND CONCENTRATION ============ -->
<h2 id=&quot;section-f-h2-07-7-the-outsourcing-cascade&quot;>7. The Outsourcing Cascade</h2>
<p>TSMC's CoWoS capacity cannot absorb all demand even after the 10x ramp. The overflow goes to two OSATs (outsourced semiconductor assembly and test companies): Amkor and SPIL. Amkor is the only US-listed pure-play OSAT giving direct exposure to advanced packaging.</p>

<table>
<tr><th>Company</th><th>Role</th><th>Note</th></tr>
<tr class=&quot;data&quot;><td>TSMC</td><td>~60-70% of advanced packaging via CoWoS internal capacity</td><td>120-150K wafers/month by end 2026</td></tr>
<tr class=&quot;data&quot;><td>Amkor</td><td>Major OSAT, takes large share of TSMC overflow</td><td>~240K wafers outsourced from TSMC. CAPEX tripled to $2.5-3.0B. Arizona fab leveraging CHIPS Act subsidies.</td></tr>
<tr class=&quot;data&quot;><td>SPIL (now part of ASE Group)</td><td>Second OSAT taking TSMC overflow</td><td>Owned by ASE since 2018.</td></tr>
<tr class=&quot;data&quot;><td>ASE Group</td><td>Largest OSAT globally; broader portfolio</td><td>Substrate, test, packaging all in one. Includes SPIL.</td></tr>
<tr class=&quot;data&quot;><td>Intel Foundry</td><td>Foveros and EMIB capacity for own products + foundry customers</td><td>Co-developing with US government via CHIPS Act</td></tr>
<tr class=&quot;data&quot;><td>Samsung Foundry</td><td>X-Cube and 2.5D for own products</td><td>Lagging TSMC in advanced packaging volume</td></tr>
</table>

<!-- ============ 8. EQUIPMENT ============ -->
<h2 id=&quot;section-f-h2-08-8-the-packaging-equipment-ecosystem&quot;>8. The Packaging Equipment Ecosystem</h2>

<table>
<tr><th>Category</th><th>Leaders</th><th>What they make</th></tr>
<tr class=&quot;equip&quot;><td>Hybrid bonding (D2W)</td><td>BESI, Applied Materials</td><td>Inline systems for stacking dies onto wafers with sub-100 nm alignment</td></tr>
<tr class=&quot;equip&quot;><td>Hybrid bonding (W2W)</td><td>EV Group (EVG), Tokyo Electron</td><td>Wafer-to-wafer bonding for BSPDN, monolithic 3D, full wafer stacking</td></tr>
<tr class=&quot;equip&quot;><td>Pick-and-place for CoWoS-L bridges</td><td>GMM (Gallant Micro Machining)</td><td>High-precision placement of LSI silicon bridges</td></tr>
<tr class=&quot;equip&quot;><td>Wet process / cleaning</td><td>Scientech, GPTC, Allring Tech</td><td>Surface preparation, cleaning between packaging steps</td></tr>
<tr class=&quot;equip&quot;><td>Packaging metrology and inspection</td><td>Onto Innovation (DragonFly G5, EchoScan), Camtek (Hawk, Eagle G5), Nova (WMC)</td><td>Bump and bonding inspection, surface defect detection, dimensional metrology</td></tr>
<tr class=&quot;equip&quot;><td>Test for packaged dies (KGD)</td><td>Teradyne, Advantest</td><td>Test before packaging is the new requirement; bad die in CoWoS package = whole package scrapped</td></tr>
<tr class=&quot;equip&quot;><td>Burn-in / reliability test</td><td>Aehr Test Systems, FormFactor</td><td>Early-life screening especially critical for CPO and high-value packages</td></tr>
<tr class=&quot;equip&quot;><td>Lithography (general)</td><td>ASML, Canon Nanoimprint</td><td>Reticle production, photoresist exposure - the upstream tool</td></tr>
</table>

<div class=&quot;verify&quot;>
<b>Verified equipment market signals (May 2026):</b>
<ul>
<li>Onto Innovation's DragonFly G5 advanced packaging metrology revenue growing 50%+ year-over-year.</li>
<li>Nova advanced packaging revenue up 60% year-over-year.</li>
<li>Camtek FY2025 revenue $496.1M; Hawk and Eagle G5 dominating hybrid bonding inspection.</li>
<li>Equipment vendors GMM, Scientech, GPTC, Allring Tech reportedly able to fulfill ~50% of orders coming from TSMC.</li>
<li>Aehr Test Systems extending SiC burn-in expertise into SiPh / CPO and AI ASIC PLBI demand.</li>
</ul>
</div>

<!-- ============ 9. INTERPOSER CAPACITORS ============ -->
<h2 id=&quot;section-f-h2-09-9-power-integrity-moving-into-the-interp&quot;>9. Power Integrity Moving Into the Interposer</h2>
<p>As GPU current rises (Section D) and HBM4 moves to lower voltages, decoupling capacitors can no longer stay only on the PCB or even the substrate. TSMC has begun embedding capacitor structures inside the interposer itself.</p>

<table>
<tr><th>Technology</th><th>What it is</th><th>Where it sits</th></tr>
<tr class=&quot;cowos&quot;><td>iCap (integrated capacitor)</td><td>Thin-film capacitors fabricated in the interposer's metal stack</td><td>Inside the silicon interposer, directly under the die</td></tr>
<tr class=&quot;cowos&quot;><td>eDTC (embedded Deep Trench Capacitor)</td><td>Trench capacitors etched into silicon, very high capacitance density</td><td>In the interposer or carrier silicon</td></tr>
<tr class=&quot;cowos&quot;><td>LSC (Land-Side Capacitor)</td><td>MLCC mounted on the underside of the substrate, directly under the die</td><td>On the substrate, between substrate and PCB</td></tr>
<tr class=&quot;cowos&quot;><td>Embedded silicon caps in substrate</td><td>Trench-cap silicon dies embedded inside the substrate cavity</td><td>Inside ABF layers</td></tr>
</table>

<p>The trajectory is consistent: <b>decoupling moves closer to the silicon</b>. Board cap → substrate cap → interposer cap → on-die MIM/deep-trench. Each migration adds bandwidth (lower impedance at higher frequency) for power delivery. Cross-cuts Section D (MLCC role) and Section C (800V DC architecture, why decoupling now matters more).</p>

<!-- ============ 10. CASE STUDIES ============ -->
<h2 id=&quot;section-f-h2-10-10-modern-ai-package-case-studies&quot;>10. Modern AI Package Case Studies</h2>

<table>
<tr><th>Product</th><th>Packaging</th><th>Compute dies</th><th>HBM</th><th>Interposer area</th></tr>
<tr class=&quot;data&quot;><td>H100 (Hopper, 2022)</td><td>CoWoS-S</td><td>1 monolithic ~814 mm²</td><td>5-6 HBM3 stacks</td><td>~2X reticle</td></tr>
<tr class=&quot;data&quot;><td>H200 (Hopper refresh, 2024)</td><td>CoWoS-S</td><td>1 monolithic</td><td>6 HBM3e (141 GB)</td><td>~2X reticle</td></tr>
<tr class=&quot;data&quot;><td>B100 / B200 (Blackwell, 2024)</td><td>CoWoS-L</td><td>2 dies, ~800 mm² each, connected by NVLink-C2C / LSI bridges</td><td>8 HBM3e stacks (192 GB)</td><td>~3.3X reticle</td></tr>
<tr class=&quot;data&quot;><td>GB200 (Grace + 2x B200)</td><td>CoWoS-L on each B200; Grace on separate package; NVLink-C2C between them</td><td>2 B200 + 1 Grace</td><td>192 GB HBM3e per B200</td><td>2.5D within each package</td></tr>
<tr class=&quot;data&quot;><td>B300 / GB300 (Blackwell Ultra, 2025)</td><td>CoWoS-L</td><td>2 logic dies (N3 / N3P enhanced)</td><td>8 HBM3e (288 GB)</td><td>~4X reticle</td></tr>
<tr class=&quot;data&quot;><td>Rubin / R100 (2027)</td><td>CoWoS-L + SoIC</td><td>2 logic dies on N3P</td><td>12 HBM4 stacks</td><td>~6X reticle (4X+ interposer)</td></tr>
<tr class=&quot;data&quot;><td>Rubin Ultra (2027-2028)</td><td>CoWoS-L + SoIC, possibly Kyber rack-scale</td><td>Multi-die compute</td><td>HBM4 / HBM4E</td><td>Larger interposer</td></tr>
<tr class=&quot;data&quot;><td>Feynman (2028+)</td><td>Likely CoWoS-L + A16 SPR + advanced 3D</td><td>TBD</td><td>HBM4E / HBM5</td><td>Largest yet</td></tr>
<tr class=&quot;data&quot;><td>AMD MI300X / MI325X</td><td>CoWoS-S 3.5D (XCD + IOD chiplets)</td><td>8 XCD + 4 IOD</td><td>8 HBM3 / HBM3e (192/256 GB)</td><td>3.5D approach (logic stacked on logic)</td></tr>
<tr class=&quot;data&quot;><td>AMD MI350 / MI355X (CDNA4)</td><td>Improved CoWoS</td><td>Updated chiplet count</td><td>HBM3e / HBM4</td><td>3.5D refresh</td></tr>
</table>

<!-- ============ 11. CROSS CUTS ============ -->
<h2 id=&quot;section-f-h2-11-11-how-section-f-connects-to-other-secti&quot;>11. How Section F Connects to Other Sections</h2>
<ul>
<li><b>Section C (800V DC transition)</b>: Embedded interposer capacitors (iCap, eDTC) handle the high-current decoupling that 800V architecture's transient response demands.</li>
<li><b>Section D (last 1 cm)</b>: BSPDN inside the chip cross-cuts hybrid bonding (W2W carrier bonding). VRM and PDN integration with chiplet floorplans.</li>
<li><b>Section E (cooling)</b>: Cold plate mounts to the package lid; CoWoS-L warpage management interacts with thermal cycling stress. Heat density grows with chiplet count.</li>
<li><b>Section G (memory hierarchy)</b>: HBM stacks are the dominant high-volume use of advanced packaging today. HBM4 microbump improvements vs HBM5 hybrid bonding determines the next generation's economics.</li>
<li><b>Section J (optics)</b>: Co-packaged optics (CPO) is the next major packaging frontier. PIC + EIC + switch ASIC bonded into one package using the same hybrid bonding and metrology infrastructure. TSMC's COUPE is the CPO program. Ayar Labs TeraPHY is a UCIe-compliant optical chiplet.</li>
<li><b>Section H (scale-up interconnect)</b>: NVLink-C2C is the chip-to-chip interconnect between Grace and Blackwell dies in GB200. UCIe is the open competitor.</li>
</ul>

<!-- ============ 12. NUMBERS ============ -->
<h2 id=&quot;section-f-h2-12-12-section-f-in-numbers&quot;>12. Section F in Numbers</h2>
<table>
<tr><th>Metric</th><th>Value</th><th>Notes</th></tr>
<tr class=&quot;data&quot;><td>Reticle limit</td><td>858 mm² (26 x 33 mm)</td><td>Hard lithography ceiling</td></tr>
<tr class=&quot;data&quot;><td>H100 die area</td><td>~814 mm²</td><td>95% of reticle</td></tr>
<tr class=&quot;data&quot;><td>B200 single die</td><td>~800 mm² (two dies per package)</td><td>Together via CoWoS-L</td></tr>
<tr class=&quot;data&quot;><td>CoWoS-S max interposer area</td><td>~2,700 mm² (3.3X reticle)</td><td>Silicon interposer limit</td></tr>
<tr class=&quot;data&quot;><td>CoWoS-L 2026 production</td><td>~3-4X reticle</td><td>Blackwell, B300</td></tr>
<tr class=&quot;data&quot;><td>CoWoS-L 2027 production</td><td>~6X reticle</td><td>Rubin</td></tr>
<tr class=&quot;data&quot;><td>CoWoS roadmap 2029</td><td>14X reticle, ~12,000 mm² interposer, 24 HBM5E stacks</td><td>TSMC roadmap</td></tr>
<tr class=&quot;data&quot;><td>TSMC CoWoS capacity end 2023</td><td>13-16K wafers/month</td><td>Baseline</td></tr>
<tr class=&quot;data&quot;><td>TSMC CoWoS capacity end 2025</td><td>~80K wafers/month</td><td>5x growth in 24 months</td></tr>
<tr class=&quot;data&quot;><td>TSMC CoWoS capacity end 2026</td><td>~120-150K wafers/month</td><td>10x in 36 months</td></tr>
<tr class=&quot;data&quot;><td>NVIDIA 2026 CoWoS allocation</td><td>~60%, ~800-850K wafers reserved</td><td>Morgan Stanley estimate</td></tr>
<tr class=&quot;data&quot;><td>Broadcom 2026 allocation</td><td>~15%</td><td>For AI accelerators</td></tr>
<tr class=&quot;data&quot;><td>AMD 2026 allocation</td><td>~11%</td><td>For Instinct line</td></tr>
<tr class=&quot;data&quot;><td>TSMC outsourcing to Amkor + SPIL</td><td>~240K wafers</td><td>Overflow from internal capacity</td></tr>
<tr class=&quot;data&quot;><td>Amkor CAPEX 2026</td><td>$2.5-3.0B</td><td>Tripled from prior years</td></tr>
<tr class=&quot;data&quot;><td>HBM3E microbump pitch</td><td>~40-55 micron</td><td>Current production</td></tr>
<tr class=&quot;data&quot;><td>HBM4 microbump pitch</td><td>~30-40 micron</td><td>Microbumps continue (JEDEC relaxation)</td></tr>
<tr class=&quot;data&quot;><td>Hybrid bonding pitch (HBM5+)</td><td>5-9 micron initial, sub-1 micron future</td><td>Cu-Cu direct</td></tr>
<tr class=&quot;data&quot;><td>Hybrid bonding energy</td><td>~0.05 pJ/bit</td><td>vs ~1-3 pJ/bit for microbumps</td></tr>
<tr class=&quot;data&quot;><td>UCIe 3.0 data rate</td><td>48-64 GT/s</td><td>Released August 2025</td></tr>
<tr class=&quot;data&quot;><td>UCIe vs PCIe Gen5 energy</td><td>~10x more efficient</td><td>Per bit transferred</td></tr>
<tr class=&quot;data&quot;><td>UCIe consortium</td><td>100+ companies, 12 promoter members</td><td>Industry-wide adoption</td></tr>
<tr class=&quot;data&quot;><td>ABF substrate top 5 share</td><td>~70% of global market</td><td>Ibiden, Shinko, Unimicron, Nan Ya, Kinsus</td></tr>
<tr class=&quot;data&quot;><td>Ajinomoto ABF film IP control</td><td>~98%</td><td>Sole effective material source</td></tr>
<tr class=&quot;data&quot;><td>ABF substrate price increase 2020-2022</td><td>30-50%</td><td>Driven by shortage</td></tr>
<tr class=&quot;data&quot;><td>Ajinomoto film capacity expansion target by 2030</td><td>~50% increase</td><td>Industry response</td></tr>
<tr class=&quot;data&quot;><td>Onto DragonFly G5 advanced packaging revenue growth</td><td>50%+ YoY</td><td>Pre-CPO baseline</td></tr>
<tr class=&quot;data&quot;><td>Nova advanced packaging revenue growth</td><td>60% YoY</td><td>Same period</td></tr>
</table>

<!-- ============ 13. DRILL DOWN ============ -->
<h2 id=&quot;section-f-h2-13-13-drill-downs-inside-section-f&quot;>13. Drill-Downs Inside Section F</h2>

<details class=&quot;drill&quot; id=&quot;section-f-drill-f1-reticle-limit-physics&quot;><summary>F1. Reticle Limit Physics</summary><div class=&quot;drill-body&quot;><ul>
<li>Lithography scanner field size (26 x 33 mm)</li>
<li>Why reticle is a hard limit (optics, slit scanning mechanics)</li>
<li>Stitching at the reticle level (Cerebras Wafer-Scale Engine approach)</li>
<li>Multi-reticle interposers (CoWoS-S 3.3X, CoWoS-L 6X+, future 14X)</li>
<li>The &quot;system on wafer&quot; SoW concept</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-f-drill-f2-cowos-s-deep-dive&quot;><summary>F2. CoWoS-S Deep Dive</summary><div class=&quot;drill-body&quot;><ul>
<li>Continuous silicon interposer fabrication</li>
<li>TSV formation in the interposer</li>
<li>Routing layers and metal stack inside interposer</li>
<li>Yield economics as interposer area grows</li>
<li>Why CoWoS-S hit a ceiling at 3.3X reticle</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-f-drill-f3-cowos-l-deep-dive&quot;><summary>F3. CoWoS-L Deep Dive</summary><div class=&quot;drill-body&quot;><ul>
<li>RDL substrate construction</li>
<li>LSI bridge design and placement</li>
<li>CTE mismatch and warpage management</li>
<li>Stiffener design and cure profile control</li>
<li>Yield ramp and learning curve</li>
<li>Specialized equipment (GMM bridge placement, etc.)</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-f-drill-f4-abf-substrate-technology&quot;><summary>F4. ABF Substrate Technology</summary><div class=&quot;drill-body&quot;><ul>
<li>Ajinomoto Build-up Film chemistry</li>
<li>Layer stack and prepreg</li>
<li>Line/space evolution toward 5/5 micron</li>
<li>FC-BGA construction</li>
<li>Top 5 substrate suppliers and capacity</li>
<li>Customer capex subsidization model</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-f-drill-f5-glass-substrate-future&quot;><summary>F5. Glass Substrate (Future)</summary><div class=&quot;drill-body&quot;><ul>
<li>Why glass core enables larger packages</li>
<li>CTE match with silicon</li>
<li>Through-Glass Vias (TGVs)</li>
<li>Intel's glass substrate roadmap</li>
<li>Other players: AMD, Samsung, IBM evaluation</li>
<li>Timeline: 2027 demos, 2028-2030 volume</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-f-drill-f6-cowop-and-alternative-substrate-paths&quot;><summary>F6. CoWoP and Alternative Substrate Paths</summary><div class=&quot;drill-body&quot;><ul>
<li>NVIDIA's reported exploration of CoWoP</li>
<li>Direct interposer-to-PCB without ABF</li>
<li>PCB fab challenges to match ABF density</li>
<li>RDL fan-out wafer-level packaging at AI scale</li>
<li>Embedded silicon substrate research</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-f-drill-f7-hybrid-bonding-process&quot;><summary>F7. Hybrid Bonding Process</summary><div class=&quot;drill-body&quot;><ul>
<li>Surface preparation (CMP, plasma activation)</li>
<li>Copper pad design and patterning</li>
<li>Alignment requirements (sub-100 nm)</li>
<li>Bonding step (room temp + anneal)</li>
<li>D2W vs W2W process flow</li>
<li>Yield considerations</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-f-drill-f8-3d-stacking-approaches&quot;><summary>F8. 3D Stacking Approaches</summary><div class=&quot;drill-body&quot;><ul>
<li>TSMC SoIC (FoF, FoCoS, COW) variants</li>
<li>Intel Foveros, Foveros Direct, Foveros Omni</li>
<li>Samsung X-Cube</li>
<li>AMD V-Cache (3D L3 stacked on Zen CPU)</li>
<li>Thermal challenges of stacked compute</li>
<li>Memory-on-logic vs logic-on-logic</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-f-drill-f9-ucie-standard-deep-dive&quot;><summary>F9. UCIe Standard Deep Dive</summary><div class=&quot;drill-body&quot;><ul>
<li>Physical layer, adapter layer, protocol layer</li>
<li>Data rates 4-64 GT/s</li>
<li>UCIe-3D for hybrid bonding</li>
<li>Compliance and interoperability testing</li>
<li>Optical extension (Ayar Labs TeraPHY)</li>
<li>Comparison with proprietary alternatives (NVLink-C2C, Infinity Fabric, AIB)</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-f-drill-f10-chiplet-economics&quot;><summary>F10. Chiplet Economics</summary><div class=&quot;drill-body&quot;><ul>
<li>Yield math: smaller dies vs monolithic</li>
<li>Known Good Die (KGD) test before assembly</li>
<li>Wafer cost amortization across chiplet types</li>
<li>I/O die reuse across product SKUs</li>
<li>Process node mixing (logic in N3, I/O in N6)</li>
<li>The chiplet &quot;tax&quot;: interconnect latency and power</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-f-drill-f11-interposer-power-integrity-icap-edtc-lsc&quot;><summary>F11. Interposer Power Integrity (iCap, eDTC, LSC)</summary><div class=&quot;drill-body&quot;><ul>
<li>Why decoupling moves from board to package to interposer</li>
<li>iCap thin-film capacitor structure</li>
<li>eDTC deep trench capacitor</li>
<li>Land-side capacitor placement</li>
<li>Embedded silicon caps in ABF substrate</li>
<li>Cross-cuts Section D MLCC story</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-f-drill-f12-equipment-ecosystem-and-bottlenecks&quot;><summary>F12. Equipment Ecosystem and Bottlenecks</summary><div class=&quot;drill-body&quot;><ul>
<li>Hybrid bonding tool concentration (BESI, AMAT, EVG, TEL)</li>
<li>Packaging metrology (Onto, Camtek, Nova)</li>
<li>Pick-and-place precision (GMM)</li>
<li>Wet process and cleaning (Scientech, GPTC, Allring Tech)</li>
<li>Test infrastructure (Teradyne, Advantest)</li>
<li>Burn-in (Aehr Test Systems)</li>
</ul></div></details>

<details class=&quot;sources-footer&quot;><summary>Sources and verification</summary><div class=&quot;sources-body&quot;>Sources: project files (Nutty AI Power Crisis Parts 3-4, Nutty The Age of Interconnection, Damnang Google AI Infrastructure Layer Map, Damnang Aschenbrenner AI Infrastructure Investment Strategy, Why You Should Be Watching Optical Test Right Now). Cross-verified May 2026 against TSMC CoWoS technical pages and North American Technology Symposium 2026 disclosures; UCIe Consortium specification releases (1.0 March 2022, 1.1 August 2023, 2.0 August 2024, 3.0 August 2025); Tom's Hardware coverage of TSMC's 14-reticle roadmap; Morgan Stanley CoWoS allocation estimates; SK hynix / BESI / Applied Materials hybrid bonding inline system announcement (Q1 2026); Intel Q1 2026 earnings call on advanced packaging; substrate supplier disclosures (Ibiden, Shinko, Unimicron, Nan Ya, Kinsus); Ajinomoto financial filings; Onto Innovation, Camtek, Nova advanced packaging revenue growth; Aehr Test Systems CPO and AI ASIC PLBI commentary; Ayar Labs TeraPHY product disclosure.</div></details></div></details>
</section>

<section id=&quot;section-g&quot;>
<details class=&quot;section-collapsible&quot; open><summary class=&quot;section-summary&quot;><h1>Section G: Memory Hierarchy</h1></summary><div class=&quot;section-body&quot;><p class=&quot;legend&quot;>From on-die SRAM down through HBM, LPDDR5X, CXL-attached memory, NVMe storage, to network storage. HBM4 is the architectural pivot. SOCAMM, MRDIMM, HBF, and three memory vendors holding the global AI stack. Cross-verified May 2026.</p>

<!-- ============ 1. WHY ============ -->
<h2 id=&quot;section-g-h2-01-1-why-memory-became-the-architecture&quot;>1. Why Memory Became the Architecture</h2>
<p>For decades, memory was treated as a variable. You picked a processor, then attached whatever memory fit the spec. Memory companies competed on capacity, speed, and price. That has flipped. In the AI era, memory has become the architecture itself: engineers start with the memory hierarchy and design the processor around it.</p>

<h3>1a. Why GPUs Stall on Memory</h3>
<p>Every time a large language model generates a token, the GPU must read model weights from memory. If memory bandwidth cannot keep up, the GPU sits idle even with abundant compute. The defining bottleneck of modern AI is not arithmetic. It is data movement. Memory bandwidth determines how fast a chip can actually run.</p>

<table>
<tr><th>Workload</th><th>Bound by</th></tr>
<tr><td>LLM training (large batch)</td><td>HBM bandwidth + interconnect (less compute-bound than inference reads)</td></tr>
<tr class=&quot;hbm&quot;><td>LLM inference (decode phase)</td><td>HBM bandwidth (every token = full model read)</td></tr>
<tr><td>LLM inference (prefill / prompt processing)</td><td>Compute + activation memory</td></tr>
<tr class=&quot;cxl&quot;><td>KV cache during long-context inference</td><td>Memory capacity (HBM, LPDDR, or CXL)</td></tr>
<tr><td>Embedding lookup (recommendation models)</td><td>Memory capacity + random access bandwidth</td></tr>
</table>

<div class=&quot;callout&quot;>
<b>One sentence.</b> The bottleneck in modern AI is rarely compute. It is moving the right data to the compute at the right time. That is a memory problem, top to bottom.
</div>

<!-- ============ 2. THE HIERARCHY ============ -->
<h2 id=&quot;section-g-h2-02-2-the-expanded-memory-hierarchy-6-to-8-l&quot;>2. The Expanded Memory Hierarchy (6 to 8 Layers)</h2>
<p>The old hierarchy was three levels: cache, DRAM, storage. In 2026 it is six to eight, each with distinct bandwidth, latency, capacity, and cost characteristics.</p>

<svg viewBox=&quot;0 0 1200 480&quot; xmlns=&quot;http://www.w3.org/2000/svg&quot; style=&quot;font-family: Calibri, sans-serif; font-size: 10pt;&quot;>
  <text x=&quot;14&quot; y=&quot;22&quot; font-weight=&quot;bold&quot; font-size=&quot;12&quot;>Memory hierarchy in a modern AI rack (NVL72 / Vera Rubin era)</text>

  <!-- Layer 1: SRAM -->
  <rect x=&quot;60&quot; y=&quot;40&quot; width=&quot;1080&quot; height=&quot;42&quot; fill=&quot;#ffd9b3&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;80&quot; y=&quot;58&quot; font-weight=&quot;bold&quot;>1. On-die SRAM</text>
  <text x=&quot;80&quot; y=&quot;74&quot; font-size=&quot;9.5&quot;>Cerebras WSE: 44 GB at 21 PB/s • NVIDIA H100 register file + L1/L2: ~50 MB at ~3 TB/s • Ultimate: tiny, fastest, most expensive</text>

  <!-- Layer 2: HBM -->
  <rect x=&quot;80&quot; y=&quot;86&quot; width=&quot;1060&quot; height=&quot;58&quot; fill=&quot;#fff2b3&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;100&quot; y=&quot;106&quot; font-weight=&quot;bold&quot;>2. HBM (in-package, stacked DRAM via interposer)</text>
  <text x=&quot;100&quot; y=&quot;122&quot; font-size=&quot;9.5&quot;>Vera Rubin: 288 GB at 22 TB/s • HBM4 2 TB/s per stack • Model weights, activations live here</text>
  <text x=&quot;100&quot; y=&quot;136&quot; font-size=&quot;9.5&quot;>3 vendors: SK hynix 62%, Micron 21%, Samsung 17% (Q2 2025); sold out for CY2026</text>

  <!-- Layer 3: LPDDR -->
  <rect x=&quot;100&quot; y=&quot;148&quot; width=&quot;1040&quot; height=&quot;42&quot; fill=&quot;#fff7d4&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;120&quot; y=&quot;166&quot; font-weight=&quot;bold&quot;>3. LPDDR5X (in-package on CPU, or onboard SOCAMM)</text>
  <text x=&quot;120&quot; y=&quot;182&quot; font-size=&quot;9.5&quot;>NVIDIA Vera CPU: 1.5 TB at 1.2 TB/s • NVL72 rack: 54 TB total • Cheaper, larger, slower than HBM</text>

  <!-- Layer 4: DDR5 -->
  <rect x=&quot;120&quot; y=&quot;194&quot; width=&quot;1020&quot; height=&quot;36&quot; fill=&quot;#f0f0d0&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;140&quot; y=&quot;210&quot; font-weight=&quot;bold&quot;>4. DDR5 (host RAM in x86 systems: RDIMM, MRDIMM)</text>
  <text x=&quot;140&quot; y=&quot;224&quot; font-size=&quot;9.5&quot;>Renesas RCD Gen 6 at 9,600 MT/s • MRDIMM Gen 2 for higher effective bandwidth (Intel Xeon, AMD EPYC AI servers)</text>

  <!-- Layer 5: CXL -->
  <rect x=&quot;140&quot; y=&quot;234&quot; width=&quot;1000&quot; height=&quot;42&quot; fill=&quot;#d4f0d4&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;160&quot; y=&quot;252&quot; font-weight=&quot;bold&quot;>5. CXL-attached memory (rack-level pool)</text>
  <text x=&quot;160&quot; y=&quot;268&quot; font-size=&quot;9.5&quot;>Microsoft Azure launched CXL instances Nov 2025 • 90%+ of 2026 servers will support CXL • KV cache offload: 21.9x throughput vs SSD</text>

  <!-- Layer 6: HBF -->
  <rect x=&quot;160&quot; y=&quot;280&quot; width=&quot;980&quot; height=&quot;42&quot; fill=&quot;#ffd0e0&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;180&quot; y=&quot;298&quot; font-weight=&quot;bold&quot;>6. HBF (High Bandwidth Flash) - emerging</text>
  <text x=&quot;180&quot; y=&quot;314&quot; font-size=&quot;9.5&quot;>SanDisk/Kioxia 3D-stacked NAND with HBM-like interface • Samples H2 2026, commercialization 2027 • Complements HBM, not a replacement</text>

  <!-- Layer 7: NVMe -->
  <rect x=&quot;180&quot; y=&quot;326&quot; width=&quot;960&quot; height=&quot;36&quot; fill=&quot;#d0e4f0&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;200&quot; y=&quot;342&quot; font-weight=&quot;bold&quot;>7. NVMe SSDs (local storage)</text>
  <text x=&quot;200&quot; y=&quot;356&quot; font-size=&quot;9.5&quot;>PCIe Gen5/Gen6 NVMe • Used for training data, checkpoints, model weights at rest</text>

  <!-- Layer 8: Network -->
  <rect x=&quot;200&quot; y=&quot;366&quot; width=&quot;940&quot; height=&quot;36&quot; fill=&quot;#e0e0f0&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;220&quot; y=&quot;382&quot; font-weight=&quot;bold&quot;>8. Network storage</text>
  <text x=&quot;220&quot; y=&quot;396&quot; font-size=&quot;9.5&quot;>Parallel file systems (Lustre, BeeGFS, NetApp), object stores (S3) • Cold data, training corpora</text>

  <!-- Arrow showing trade-off -->
  <line x1=&quot;22&quot; y1=&quot;50&quot; x2=&quot;22&quot; y2=&quot;400&quot; stroke=&quot;#333&quot; stroke-width=&quot;2&quot; marker-end=&quot;url(#arrowG)&quot;/>
  <defs>
    <marker id=&quot;arrowG&quot; viewBox=&quot;0 0 10 10&quot; refX=&quot;8&quot; refY=&quot;5&quot; markerWidth=&quot;6&quot; markerHeight=&quot;6&quot; orient=&quot;auto&quot;><path d=&quot;M 0 0 L 10 5 L 0 10 z&quot; fill=&quot;#333&quot;/></marker>
  </defs>
  <text x=&quot;36&quot; y=&quot;60&quot; font-size=&quot;9&quot; fill=&quot;#555&quot; transform=&quot;rotate(90 36 60)&quot;>faster, smaller, more expensive per GB</text>
  <text x=&quot;36&quot; y=&quot;380&quot; font-size=&quot;9&quot; fill=&quot;#555&quot; transform=&quot;rotate(-90 36 380)&quot;>slower, larger, cheaper per GB</text>

  <text x=&quot;14&quot; y=&quot;430&quot; font-size=&quot;10&quot; font-style=&quot;italic&quot; fill=&quot;#444&quot;>Hot data goes up, cold data goes down. The defining challenge of modern AI memory engineering is figuring out exactly how hot each piece of data is and placing it at the right layer.</text>
  <text x=&quot;14&quot; y=&quot;450&quot; font-size=&quot;10&quot; font-style=&quot;italic&quot; fill=&quot;#444&quot;>Bandwidth ratio top to bottom is roughly 1 million to 1. SRAM at 20 PB/s vs network storage at 20 GB/s.</text>
</svg>

<!-- ============ 3. HBM ============ -->
<h2 id=&quot;section-g-h2-03-3-hbm-the-memory-at-the-top-of-the-value&quot;>3. HBM: The Memory at the Top of the Value Chain</h2>
<p>HBM (High Bandwidth Memory) is stacked DRAM placed in the same package as the processor, connected to the logic die through a silicon interposer (CoWoS, covered in Section F). Each HBM stack contains multiple DRAM dies bonded with through-silicon vias (TSVs), plus a base die that handles the interface to the GPU. HBM has become the most strategic memory resource in AI accelerators and one of the most profitable products in the industry.</p>

<h3>3a. HBM Construction</h3>
<svg viewBox=&quot;0 0 1000 280&quot; xmlns=&quot;http://www.w3.org/2000/svg&quot; style=&quot;font-family: Calibri, sans-serif; font-size: 10pt;&quot;>
  <text x=&quot;14&quot; y=&quot;22&quot; font-weight=&quot;bold&quot; font-size=&quot;12&quot;>A single HBM4 stack (12-high configuration)</text>

  <!-- Stack of DRAM dies -->
  <rect x=&quot;200&quot; y=&quot;40&quot; width=&quot;500&quot; height=&quot;20&quot; fill=&quot;#fff2b3&quot; stroke=&quot;#333&quot;/><text x=&quot;450&quot; y=&quot;55&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>DRAM die 12 (top)</text>
  <rect x=&quot;200&quot; y=&quot;60&quot; width=&quot;500&quot; height=&quot;20&quot; fill=&quot;#fff2b3&quot; stroke=&quot;#333&quot;/><text x=&quot;450&quot; y=&quot;75&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>DRAM die 11</text>
  <rect x=&quot;200&quot; y=&quot;80&quot; width=&quot;500&quot; height=&quot;20&quot; fill=&quot;#fff2b3&quot; stroke=&quot;#333&quot;/><text x=&quot;450&quot; y=&quot;95&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>DRAM die 10</text>
  <rect x=&quot;200&quot; y=&quot;100&quot; width=&quot;500&quot; height=&quot;20&quot; fill=&quot;#fff2b3&quot; stroke=&quot;#333&quot;/><text x=&quot;450&quot; y=&quot;115&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>DRAM die 9</text>
  <rect x=&quot;200&quot; y=&quot;120&quot; width=&quot;500&quot; height=&quot;20&quot; fill=&quot;#fff2b3&quot; stroke=&quot;#333&quot;/><text x=&quot;450&quot; y=&quot;135&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>... (8 more dies, 12-high or 16-high)</text>
  <rect x=&quot;200&quot; y=&quot;140&quot; width=&quot;500&quot; height=&quot;20&quot; fill=&quot;#fff2b3&quot; stroke=&quot;#333&quot;/><text x=&quot;450&quot; y=&quot;155&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>DRAM die 2</text>
  <rect x=&quot;200&quot; y=&quot;160&quot; width=&quot;500&quot; height=&quot;20&quot; fill=&quot;#fff2b3&quot; stroke=&quot;#333&quot;/><text x=&quot;450&quot; y=&quot;175&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>DRAM die 1 (bottom DRAM)</text>

  <!-- Base die (logic) -->
  <rect x=&quot;200&quot; y=&quot;180&quot; width=&quot;500&quot; height=&quot;30&quot; fill=&quot;#cfe5f3&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;450&quot; y=&quot;200&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot; font-size=&quot;10&quot;>Base / logic die (HBM4: now made on logic node, e.g. TSMC N5/N3)</text>

  <!-- Microbumps -->
  <rect x=&quot;200&quot; y=&quot;210&quot; width=&quot;500&quot; height=&quot;6&quot; fill=&quot;#666&quot; stroke=&quot;#333&quot;/>

  <!-- TSVs through stack (vertical lines) -->
  <g stroke=&quot;#444&quot; stroke-width=&quot;0.6&quot; stroke-dasharray=&quot;2,2&quot;>
    <line x1=&quot;250&quot; y1=&quot;40&quot; x2=&quot;250&quot; y2=&quot;210&quot;/>
    <line x1=&quot;300&quot; y1=&quot;40&quot; x2=&quot;300&quot; y2=&quot;210&quot;/>
    <line x1=&quot;350&quot; y1=&quot;40&quot; x2=&quot;350&quot; y2=&quot;210&quot;/>
    <line x1=&quot;400&quot; y1=&quot;40&quot; x2=&quot;400&quot; y2=&quot;210&quot;/>
    <line x1=&quot;450&quot; y1=&quot;40&quot; x2=&quot;450&quot; y2=&quot;210&quot;/>
    <line x1=&quot;500&quot; y1=&quot;40&quot; x2=&quot;500&quot; y2=&quot;210&quot;/>
    <line x1=&quot;550&quot; y1=&quot;40&quot; x2=&quot;550&quot; y2=&quot;210&quot;/>
    <line x1=&quot;600&quot; y1=&quot;40&quot; x2=&quot;600&quot; y2=&quot;210&quot;/>
    <line x1=&quot;650&quot; y1=&quot;40&quot; x2=&quot;650&quot; y2=&quot;210&quot;/>
  </g>

  <!-- Annotations -->
  <line x1=&quot;700&quot; y1=&quot;100&quot; x2=&quot;780&quot; y2=&quot;100&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;785&quot; y=&quot;103&quot; font-size=&quot;10&quot;>TSVs (through-silicon vias)</text>
  <text x=&quot;785&quot; y=&quot;116&quot; font-size=&quot;9&quot;>connect all dies vertically</text>

  <line x1=&quot;200&quot; y1=&quot;195&quot; x2=&quot;120&quot; y2=&quot;195&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;14&quot; y=&quot;198&quot; font-size=&quot;10&quot;>Base die now on</text>
  <text x=&quot;14&quot; y=&quot;211&quot; font-size=&quot;10&quot;>logic node (HBM4 first)</text>

  <text x=&quot;14&quot; y=&quot;245&quot; font-size=&quot;10&quot; font-style=&quot;italic&quot; fill=&quot;#444&quot;>HBM4 introduces a key architectural change: the base die is now fabricated on a logic process (N5/N3) rather than DRAM process. This lets the base die include more controller, ECC, and compute logic without the area penalty of DRAM-process logic.</text>
</svg>

<h3>3b. HBM Generation Roadmap</h3>
<table>
<tr><th>Gen</th><th>Year</th><th>Interface width</th><th>Pin speed</th><th>BW per stack</th><th>Max stack</th><th>Max capacity</th><th>JEDEC</th></tr>
<tr class=&quot;hbm&quot;><td>HBM (gen 1)</td><td>2013</td><td>1024-bit</td><td>1 Gbps</td><td>128 GB/s</td><td>4-high</td><td>1 GB</td><td>JESD235</td></tr>
<tr class=&quot;hbm&quot;><td>HBM2</td><td>2016</td><td>1024-bit</td><td>2 Gbps</td><td>256 GB/s</td><td>8-high</td><td>8 GB</td><td>JESD235a</td></tr>
<tr class=&quot;hbm&quot;><td>HBM2E</td><td>2019-2020</td><td>1024-bit</td><td>3.6 Gbps</td><td>461 GB/s</td><td>12-high</td><td>24 GB</td><td>JESD235b</td></tr>
<tr class=&quot;hbm&quot;><td>HBM3</td><td>2022</td><td>1024-bit</td><td>6.4 Gbps</td><td>819 GB/s</td><td>12-high</td><td>24 GB</td><td>JESD238</td></tr>
<tr class=&quot;hbm&quot;><td>HBM3E</td><td>2024</td><td>1024-bit (16 channels)</td><td>9.2-9.6 Gbps</td><td>1.18-1.33 TB/s</td><td>12-high</td><td>36 GB</td><td>JESD238 extension</td></tr>
<tr class=&quot;hbm&quot;><td><b>HBM4</b></td><td><b>2025-2026</b></td><td><b>2048-bit (32 channels x 2 pseudo)</b></td><td><b>8 Gbps standard, 10-13 Gbps achieved</b></td><td><b>2.0 TB/s standard, up to 3.3 TB/s advanced</b></td><td><b>16-high</b></td><td><b>64 GB</b></td><td><b>JESD270-4 (April 2025)</b></td></tr>
<tr class=&quot;hbm&quot;><td>HBM4E (next refresh)</td><td>2027</td><td>2048-bit</td><td>~12-14 Gbps</td><td>~3 TB/s</td><td>16-high</td><td>~64-72 GB</td><td>Development</td></tr>
<tr class=&quot;hbm&quot;><td>HBM5 (future)</td><td>2027-2028</td><td>2048-bit or wider</td><td>~12-16 Gbps</td><td>~4 TB/s</td><td>16/20-high with hybrid bonding</td><td>~96-128 GB</td><td>Standardization phase</td></tr>
</table>

<h3>3c. HBM4 Architectural Pivots</h3>
<table>
<tr><th>Change</th><th>HBM3E</th><th>HBM4</th><th>Implication</th></tr>
<tr class=&quot;hbm&quot;><td>Interface width</td><td>1024-bit</td><td>2048-bit</td><td>Doubled physical pins. Doubled bandwidth at same pin speed.</td></tr>
<tr class=&quot;hbm&quot;><td>Channels per stack</td><td>16</td><td>32 (with 2 pseudo-channels each = 64 effective)</td><td>More independent access, better concurrency, less contention</td></tr>
<tr class=&quot;hbm&quot;><td>Base die process</td><td>DRAM process</td><td>Logic process (N5/N3 at TSMC)</td><td>Smarter base die: more controller/ECC/compute logic. Custom base die per customer (first time in HBM history).</td></tr>
<tr class=&quot;hbm&quot;><td>Command and data bus</td><td>Shared</td><td>Separated</td><td>Lower latency under load, better multi-channel concurrency</td></tr>
<tr class=&quot;hbm&quot;><td>VDDQ (interface voltage)</td><td>1.1 V</td><td>0.7-0.9 V</td><td>Lower switching power on the I/O</td></tr>
<tr class=&quot;hbm&quot;><td>VDDC (core voltage)</td><td>1.1 V</td><td>1.0-1.05 V</td><td>~60% improvement in efficiency vs HBM2/2E</td></tr>
<tr class=&quot;hbm&quot;><td>Reliability</td><td>Standard ECC</td><td>+ DRFM (Directed Refresh Management) for row-hammer mitigation</td><td>Better RAS at high density</td></tr>
<tr class=&quot;hbm&quot;><td>Bonding</td><td>Microbump</td><td>Microbump (improved, JEDEC thickness relaxation)</td><td>Hybrid bonding delayed to HBM5 era. JEDEC let HBM4 stay on microbumps longer than expected.</td></tr>
<tr class=&quot;hbm&quot;><td>Controller compatibility</td><td></td><td>Backward compatible with HBM3 controllers (designers can reuse PHY/controller IP)</td><td>Eases adoption, though full performance needs new design</td></tr>
</table>

<div class=&quot;verify&quot;>
<b>Verified HBM4 specifications (JEDEC JESD270-4, April 16, 2025):</b>
<ul>
<li>2048-bit interface, 32 independent channels, 2 pseudo-channels per channel (64 effective)</li>
<li>Transfer speeds up to 8 Gb/s per pin (standard); SK hynix demonstrated 10 GT/s (+25% vs JEDEC); Samsung demonstrated 13 Gb/s</li>
<li>Total bandwidth: 2.0 TB/s per stack standard, up to 3.3 TB/s in advanced configurations</li>
<li>Stack heights: 4, 8, 12, 16-high</li>
<li>Die densities: 24 Gb or 32 Gb</li>
<li>Max capacity: 64 GB per stack (16-high x 32 Gb)</li>
<li>VDDQ: 0.7, 0.75, 0.8, or 0.9 V (vendor-specific)</li>
<li>VDDC: 1.0 or 1.05 V</li>
<li>Backward compatible with HBM3 controllers</li>
<li>DRFM (Directed Refresh Management) for row-hammer mitigation</li>
<li>Separated command and data buses</li>
</ul>
</div>

<!-- ============ 4. HBM VENDORS ============ -->
<h2 id=&quot;section-g-h2-04-4-the-three-hbm-vendors&quot;>4. The Three HBM Vendors</h2>
<p>HBM is one of the most consolidated markets in semiconductors. Three companies produce essentially all of the world's HBM. The pecking order reshuffled in 2024-2025 in a way that has reshaped DRAM economics globally.</p>

<table>
<tr><th>Vendor</th><th>Q2 2025 HBM share</th><th>HBM4 status (May 2026)</th><th>Key customer position</th></tr>
<tr class=&quot;vendor&quot;><td><b>SK hynix</b></td><td>62%</td><td>HBM4 development completed late 2025. Volume shipments early 2026. Spec exceeds JEDEC by 25% (10 GT/s vs 8 GT/s standard).</td><td>Primary NVIDIA HBM supplier. Vera Rubin HBM4 anchor.</td></tr>
<tr class=&quot;vendor&quot;><td><b>Micron</b></td><td>21%</td><td>HBM4 samples shipped June 2025 (36 GB, 12-high). Q4 2025 samples at 11+ Gb/s (2.8+ TB/s per stack). Mass production 2026.</td><td>Divested consumer memory Dec 2025, all-in on AI data center. SOCAMM lead supplier for GB300.</td></tr>
<tr class=&quot;vendor&quot;><td><b>Samsung</b></td><td>17%</td><td>HBM4 mass production began February 2026. Re-entered as NVIDIA-certified vendor.</td><td>Primary HBM4 supplier for AMD MI450. Supplies HBM3E for Google TPUs via Broadcom.</td></tr>
</table>

<h3>4a. The 2024-2025 Reshuffling</h3>
<ul>
<li><b>Samsung's collapse</b>: HBM share fell from 41% (Q2 2024) to 17% (Q2 2025) as the company struggled to pass NVIDIA's HBM3E qualification tests. Remained largely dependent on older-gen HBM3 chips.</li>
<li><b>SK hynix's rise</b>: Took the lead in overall DRAM market for the first time in history. Q1 2025 DRAM share: SK hynix 36% vs Samsung 34%.</li>
<li><b>Micron's pivot</b>: December 2025 consumer memory divestiture marks a strategic commitment to exit commodity NAND/DRAM cycle and pivot entirely to AI data center. Unlike commodity memory, HBM runs on long-term contracts with supplier-side pricing power.</li>
</ul>

<h3>4b. Market Economics</h3>
<table>
<tr><th>Metric</th><th>Value</th></tr>
<tr class=&quot;hbm&quot;><td>HBM3E contract price increase YoY</td><td>+20%</td></tr>
<tr class=&quot;hbm&quot;><td>HBM3E premium per GB vs DDR5</td><td>5-6x</td></tr>
<tr class=&quot;hbm&quot;><td>HBM4 premium over HBM3E</td><td>+50%+</td></tr>
<tr class=&quot;hbm&quot;><td>SK hynix Q1 2026 operating margin</td><td>71.8%</td></tr>
<tr class=&quot;hbm&quot;><td>SK hynix Q4 2025 operating margin</td><td>58%</td></tr>
<tr class=&quot;hbm&quot;><td>SK hynix FY2025 operating profit</td><td>KRW 47 trillion (~$33 billion)</td></tr>
<tr class=&quot;hbm&quot;><td>SK hynix HBM order book</td><td>Exceeds 3 years of supply</td></tr>
<tr class=&quot;hbm&quot;><td>HBM sold out (all 3 vendors)</td><td>Through CY2026</td></tr>
<tr class=&quot;hbm&quot;><td>Global HBM market size 2025</td><td>~$38 billion</td></tr>
<tr class=&quot;hbm&quot;><td>Global HBM market size 2026 (projected)</td><td>~$58 billion (+53%)</td></tr>
<tr class=&quot;hbm&quot;><td>HBM-to-DDR5 wafer conversion ratio</td><td>3:1 (Micron disclosure)</td></tr>
<tr class=&quot;hbm&quot;><td>DDR5 price increase since early 2025</td><td>200%+ compounded</td></tr>
</table>

<div class=&quot;callout&quot;>
<b>The 3-to-1 conversion math.</b> Micron disclosed that producing one HBM wafer consumes capacity equivalent to three DDR5 wafers (the TSV stacking process is slower per useful die, the stacking yields are lower, and the base die uses logic-node capacity). When all three HBM vendors prioritize HBM, commodity DRAM supply shrinks. That is why DDR5 prices have risen 200%+ since early 2025 even though demand for general-purpose DRAM is only modestly up. HBM is crowding out commodity DRAM.
</div>

<!-- ============ 5. LPDDR5X SOCAMM ============ -->
<h2 id=&quot;section-g-h2-05-5-lpddr5x-and-socamm-nvidia-s-path&quot;>5. LPDDR5X and SOCAMM (NVIDIA's Path)</h2>
<p>NVIDIA's Grace CPU and Vera CPU do not use traditional server DDR5 DIMMs. They use LPDDR5X, the low-power DRAM originally developed for mobile, mounted either directly on the CPU module (Grace) or on a new form factor called SOCAMM (Vera). This is a deliberate architectural choice with significant implications.</p>

<table>
<tr><th>Aspect</th><th>Traditional DDR5 RDIMM</th><th>LPDDR5X / SOCAMM</th></tr>
<tr class=&quot;lpddr&quot;><td>Power</td><td>Higher (server-DDR5 voltage and refresh)</td><td>~3-5x lower per GB</td></tr>
<tr class=&quot;lpddr&quot;><td>Bandwidth per module</td><td>~80 GB/s</td><td>~100-200 GB/s per SOCAMM</td></tr>
<tr class=&quot;lpddr&quot;><td>Capacity per module</td><td>up to 256 GB (RDIMM, MRDIMM)</td><td>~128-256 GB per SOCAMM</td></tr>
<tr class=&quot;lpddr&quot;><td>Form factor</td><td>JEDEC standard DIMM (long, vertical)</td><td>Small Outline Compression Attached Memory Module (small, low-profile)</td></tr>
<tr class=&quot;lpddr&quot;><td>Sockets</td><td>Standard DIMM slot</td><td>Compression mount (no soldering, replaceable)</td></tr>
<tr class=&quot;lpddr&quot;><td>Use in NVIDIA Grace</td><td>No</td><td>LPDDR5X on-module (not socketed)</td></tr>
<tr class=&quot;lpddr&quot;><td>Use in NVIDIA Vera (Rubin generation)</td><td>No</td><td>SOCAMM4 with LPDDR5X</td></tr>
<tr class=&quot;lpddr&quot;><td>Lead supplier (GB300)</td><td>n/a</td><td>Micron (SOCAMM for GB300)</td></tr>
</table>

<h3>5a. The Grace / Vera Memory Architecture</h3>
<ul>
<li><b>Grace (current Hopper / Blackwell era)</b>: 480 GB LPDDR5X per CPU, ~500 GB/s bandwidth, directly soldered to the CPU module</li>
<li><b>Vera (Rubin era, 2027)</b>: Up to 1.5 TB LPDDR5X per CPU at 1.2 TB/s, delivered via SOCAMM4 (replaceable modules)</li>
<li><b>NVL72 rack total LPDDR5X</b>: ~54 TB across 36 Vera CPUs</li>
<li><b>Unified address space</b>: Through NVLink-C2C, the CPU's LPDDR5X and the GPU's HBM4 form a single coherent address space. The GPU can directly access CPU memory and vice versa.</li>
</ul>

<div class=&quot;callout&quot;>
<b>Why NVIDIA picked LPDDR5X over DDR5.</b> Three reasons. First, LPDDR5X uses much less power per GB, freeing watts for the GPU. Second, LPDDR5X has higher per-module bandwidth at lower latency, useful for unified-memory designs. Third, LPDDR ramped faster on capacity (mobile drove the volume). The trade-off: LPDDR5X had been hard to procure and socket; SOCAMM solves the socketing problem (compression-mounted, no soldering, replaceable). Crucially, this is a deliberate divergence from x86 server architectures, which stay on RDIMM and MRDIMM.
</div>

<!-- ============ 6. DDR5 ============ -->
<h2 id=&quot;section-g-h2-06-6-ddr5-rdimm-mrdimm-and-the-rcd&quot;>6. DDR5 RDIMM, MRDIMM, and the RCD</h2>
<p>x86 AI servers (Intel Xeon, AMD EPYC) use traditional DDR5 in RDIMM (registered) and MRDIMM (multiplexed rank) form factors. The interface chips that make these work at 8000+ MT/s are themselves a strategic bottleneck.</p>

<h3>6a. The Registered Clock Driver (RCD)</h3>
<p>An RCD is the traffic controller for the memory module. When a CPU sends signals to many DRAM chips on a DIMM at once, those signals become harder to keep clean as speed increases. The RCD receives, re-times, and redistributes the signals so the DRAM devices operate reliably. At low speed it looks like a supporting chip. At 9,600 MT/s, tiny timing differences cause real problems, and the RCD becomes the core component that allows the memory channel to keep running.</p>

<table>
<tr><th>RCD generation</th><th>Speed</th><th>Status (May 2026)</th></tr>
<tr class=&quot;ddr&quot;><td>DDR5 RCD Gen 4</td><td>6,400 MT/s</td><td>Volume production</td></tr>
<tr class=&quot;ddr&quot;><td>DDR5 RCD Gen 5</td><td>7,200-8,000 MT/s</td><td>Volume production</td></tr>
<tr class=&quot;ddr&quot;><td><b>DDR5 RCD Gen 6</b></td><td><b>9,600 MT/s</b></td><td>Renesas sampling; production ramp into AI server cycle</td></tr>
</table>

<h3>6b. MRDIMM (Multiplexed Rank DIMM)</h3>
<p>MRDIMM combines two ranks of DRAM behind a buffer chip and presents them as one wider channel. It roughly doubles effective bandwidth at the cost of more buffer silicon per module. Renesas (formerly IDT) and Rambus are the main suppliers of MRDIMM chipsets.</p>

<table>
<tr><th>Generation</th><th>Effective bandwidth</th><th>Use case</th></tr>
<tr class=&quot;ddr&quot;><td>MRDIMM Gen 1</td><td>~8,800 MT/s effective</td><td>Intel Xeon 6 (Granite Rapids)</td></tr>
<tr class=&quot;ddr&quot;><td>MRDIMM Gen 2</td><td>~12,800 MT/s effective</td><td>Next-gen Xeon and AMD EPYC AI server platforms</td></tr>
</table>

<div class=&quot;verify&quot;>
<b>Important nuance about MRDIMM exposure.</b> NVIDIA Grace does NOT use MRDIMM. Grace and Vera both use LPDDR5X / SOCAMM. So the MRDIMM growth thesis is tied to x86 AI server CPUs (Xeon, EPYC), not to the NVIDIA platform. Anyone modeling Renesas (or Rambus) MRDIMM revenue needs to attribute it to x86 inference servers and broader enterprise AI, not to the NVIDIA rack-scale headline. This distinction matters for sizing the addressable market.
</div>

<!-- ============ 7. CXL ============ -->
<h2 id=&quot;section-g-h2-07-7-cxl-compute-express-link&quot;>7. CXL (Compute Express Link)</h2>
<p>CXL is a cache-coherent interconnect built on top of PCIe physical layer. It lets a CPU or accelerator access memory attached to a different device as if it were local memory, with cache coherence. CXL turns memory from a per-server resource into a rack-level pool.</p>

<h3>7a. CXL Versions</h3>
<table>
<tr><th>Version</th><th>Released</th><th>PCIe base</th><th>Key feature</th></tr>
<tr class=&quot;cxl&quot;><td>CXL 1.0 / 1.1</td><td>2019-2020</td><td>PCIe 5.0</td><td>Foundation: cache coherence over PCIe, three protocols (CXL.io, CXL.cache, CXL.mem)</td></tr>
<tr class=&quot;cxl&quot;><td>CXL 2.0</td><td>2020</td><td>PCIe 5.0</td><td>Switching, memory pooling across multiple hosts</td></tr>
<tr class=&quot;cxl&quot;><td>CXL 3.0</td><td>2022</td><td>PCIe 6.0</td><td>Fabric topology, multi-level switching, memory sharing (not just pooling)</td></tr>
<tr class=&quot;cxl&quot;><td>CXL 3.1</td><td>2023</td><td>PCIe 6.0</td><td>Trusted execution, fabric improvements</td></tr>
<tr class=&quot;cxl&quot;><td><b>CXL 4.0</b></td><td><b>2025-2026 development</b></td><td><b>PCIe 7.0</b></td><td><b>Pooled memory across racks; cross-server coherent fabric</b></td></tr>
</table>

<h3>7b. CXL Device Types</h3>
<table>
<tr><th>Type</th><th>What it is</th><th>Use case</th></tr>
<tr class=&quot;cxl&quot;><td>Type 1</td><td>Accelerator with cache, no memory (uses CXL.cache only)</td><td>SmartNICs, accelerator caches</td></tr>
<tr class=&quot;cxl&quot;><td>Type 2</td><td>Accelerator with both cache and memory (uses CXL.io, CXL.cache, CXL.mem)</td><td>GPUs that expose HBM to host coherently</td></tr>
<tr class=&quot;cxl&quot;><td><b>Type 3</b></td><td><b>Memory expander (uses CXL.io and CXL.mem only)</b></td><td><b>The dominant deployment: CXL memory modules that add capacity to a server</b></td></tr>
</table>

<h3>7c. CXL Adoption Status (May 2026)</h3>
<ul>
<li><b>Microsoft Azure</b>: Launched cloud instances with CXL-attached memory in November 2025.</li>
<li><b>2026 server support</b>: More than 90% of servers shipping in 2026 are expected to support CXL.</li>
<li><b>Memory pooling</b>: Shifts memory management from the server level to the rack level. A pool of CXL memory can be dynamically allocated across compute nodes.</li>
<li><b>KV cache offload (the AI-specific killer app)</b>: In LLM inference, offloading the KV cache to CXL-attached memory delivers <b>21.9x higher throughput than SSD-based approaches</b>, while costing only <b>one-quarter to one-fifth as much as GPU VRAM</b>. This is the use case driving CXL adoption in AI infrastructure.</li>
<li><b>CXL controllers</b>: Astera Labs, Marvell, Microchip, and others compete on controller silicon.</li>
</ul>

<div class=&quot;callout&quot;>
<b>Why KV cache offload matters.</b> A large-context LLM (say 100K+ tokens) generates an enormous KV (key/value) cache during inference. The KV cache must stay accessible throughout the generation. Keeping it in HBM is fast but consumes precious HBM capacity. Pushing it to SSD is too slow (latency kills throughput). CXL-attached memory is the sweet spot: bandwidth and latency closer to DRAM than to flash, capacity much cheaper than HBM, and coherent access across the rack. Several AI inference frameworks now have explicit support for KV cache offload to CXL memory.
</div>

<!-- ============ 8. HBF ============ -->
<h2 id=&quot;section-g-h2-08-8-hbf-high-bandwidth-flash-emerging&quot;>8. HBF (High Bandwidth Flash, Emerging)</h2>
<p>HBF is the newest entrant. The concept: take HBM-style 3D stacking and apply it to NAND flash, creating a memory tier between HBM (fast, expensive, small) and SSD (slow, cheap, large). SanDisk announced HBF in 2024-2025, with samples targeted for the second half of 2026 and commercialization in 2027.</p>

<table>
<tr><th>Property</th><th>HBM4</th><th>HBF (projected)</th><th>NVMe SSD</th></tr>
<tr><td>Storage type</td><td class=&quot;hbm&quot;>DRAM</td><td class=&quot;hbf&quot;>NAND flash</td><td class=&quot;ssd&quot;>NAND flash</td></tr>
<tr><td>Volatile</td><td class=&quot;hbm&quot;>Yes</td><td class=&quot;hbf&quot;>No</td><td class=&quot;ssd&quot;>No</td></tr>
<tr><td>Bandwidth per stack</td><td class=&quot;hbm&quot;>2 TB/s</td><td class=&quot;hbf&quot;>~1-2 TB/s (estimated)</td><td class=&quot;ssd&quot;>~14 GB/s (PCIe Gen5 x4)</td></tr>
<tr><td>Capacity per stack</td><td class=&quot;hbm&quot;>64 GB</td><td class=&quot;hbf&quot;>~1-8 TB (estimated)</td><td class=&quot;ssd&quot;>~30 TB per drive</td></tr>
<tr><td>Latency</td><td class=&quot;hbm&quot;>~tens of ns</td><td class=&quot;hbf&quot;>~microseconds</td><td class=&quot;ssd&quot;>~tens of microseconds</td></tr>
<tr><td>Write endurance</td><td class=&quot;hbm&quot;>~10^15 cycles (effectively unlimited)</td><td class=&quot;hbf&quot;>~10^4 - 10^5 cycles (NAND limit)</td><td class=&quot;ssd&quot;>~10^3 - 10^4 cycles</td></tr>
<tr><td>Status</td><td class=&quot;hbm&quot;>Production</td><td class=&quot;hbf&quot;>Samples H2 2026, commercialization 2027</td><td class=&quot;ssd&quot;>Production</td></tr>
</table>

<p>HBF's positioning: it complements HBM rather than replacing it. Because of write-endurance and latency constraints, HBF is unsuitable for working memory (model weights during training). Its likely uses are read-mostly workloads: hot model weights for inference, large embedding tables, and KV cache that does not need DRAM-class latency.</p>

<!-- ============ 9. STORAGE ============ -->
<h2 id=&quot;section-g-h2-09-9-the-storage-tier-nvme-and-network&quot;>9. The Storage Tier (NVMe and Network)</h2>
<p>Storage is the bottom of the hierarchy: persistent, large, comparatively slow. Two main classes serve AI workloads.</p>

<table>
<tr><th>Tier</th><th>Form</th><th>Typical bandwidth</th><th>Use</th></tr>
<tr class=&quot;ssd&quot;><td>Local NVMe SSD</td><td>PCIe Gen5 / Gen6 NVMe in U.2 / E1.S / E3.S form factor</td><td>~14 GB/s (Gen5) / ~28 GB/s (Gen6) per drive</td><td>Local data caching, model weight loading, checkpoint storage during training</td></tr>
<tr class=&quot;ssd&quot;><td>Parallel file system</td><td>Lustre, BeeGFS, IBM Storage Scale (Spectrum Scale), NetApp ONTAP AI, VAST Data, Weka</td><td>~100+ GB/s aggregate per filesystem</td><td>Training dataset access, shared model weights across cluster</td></tr>
<tr class=&quot;net&quot;><td>Object store</td><td>S3, Azure Blob, Google Cloud Storage, MinIO</td><td>~1-10 GB/s per node</td><td>Training data corpus, model artifact storage, cold data</td></tr>
<tr class=&quot;net&quot;><td>HDD-backed bulk</td><td>NetApp, Pure Storage, dedicated NAS</td><td>~100 MB/s per drive, aggregated</td><td>Backup, archival</td></tr>
</table>

<h3>9a. GPU-Direct Storage</h3>
<p>NVIDIA GPUDirect Storage (GDS) allows the GPU to read directly from NVMe SSD or remote storage without going through CPU memory. This eliminates a copy step and significantly reduces latency for large training data loads. Most modern parallel file systems (VAST, Weka, IBM Storage Scale) support GDS as a feature.</p>

<!-- ============ 10. POWER ============ -->
<h2 id=&quot;section-g-h2-10-10-memory-power-consumption&quot;>10. Memory Power Consumption</h2>
<p>Memory is a significant share of GPU module power. Often overlooked, this is part of why high-bandwidth memory power efficiency matters so much.</p>

<table>
<tr><th>Component</th><th>Approximate power (Blackwell B200 era)</th></tr>
<tr class=&quot;data&quot;><td>Compute die (logic)</td><td>~600-800 W</td></tr>
<tr class=&quot;data&quot;><td>HBM stacks (8 x ~25-35 W)</td><td>~200-280 W</td></tr>
<tr class=&quot;data&quot;><td>VRMs, interconnect, optics</td><td>~50-100 W</td></tr>
<tr class=&quot;data&quot;><td>Total GPU module</td><td>~1,000-1,200 W</td></tr>
</table>

<p>HBM power is roughly 20-30% of GPU module total, which is why VDDQ lowering (1.1V → 0.7-0.9V in HBM4) and architectural efficiency improvements (~60% over HBM2/2E) matter at rack scale. A 140 kW NVL72 rack saves several kW just from HBM voltage scaling.</p>

<!-- ============ 11. CASE: VERA RUBIN MEMORY ============ -->
<h2 id=&quot;section-g-h2-11-11-case-study-vera-rubin-memory-architec&quot;>11. Case Study: Vera Rubin Memory Architecture (2027)</h2>

<table>
<tr><th>Layer</th><th>Vera Rubin GPU + Vera CPU</th></tr>
<tr class=&quot;hbm&quot;><td>HBM (per Rubin GPU)</td><td>288 GB HBM4 across 12 stacks (24 GB each, 12-high with 32 Gb dies, or 16-high with 24 Gb dies)</td></tr>
<tr class=&quot;hbm&quot;><td>HBM bandwidth (per Rubin GPU)</td><td>22 TB/s aggregate</td></tr>
<tr class=&quot;hbm&quot;><td>Process for compute + base die</td><td>TSMC N3P</td></tr>
<tr class=&quot;hbm&quot;><td>Packaging</td><td>CoWoS-L + SoIC (Section F)</td></tr>
<tr class=&quot;lpddr&quot;><td>LPDDR5X (per Vera CPU)</td><td>1.5 TB at 1.2 TB/s</td></tr>
<tr class=&quot;lpddr&quot;><td>LPDDR5X form factor</td><td>SOCAMM4 modules (compression-mounted, replaceable)</td></tr>
<tr class=&quot;lpddr&quot;><td>Total rack LPDDR5X (NVL72)</td><td>~54 TB (36 Vera CPUs x 1.5 TB)</td></tr>
<tr class=&quot;lpddr&quot;><td>Total rack HBM</td><td>~20.7 TB (72 Rubin GPUs x 288 GB)</td></tr>
<tr class=&quot;cxl&quot;><td>CXL memory (optional rack-level pool)</td><td>Variable, hyperscaler-specific. KV cache offload primary use.</td></tr>
<tr class=&quot;data&quot;><td>Unified address space</td><td>NVLink-C2C between Vera and Rubin makes CPU LPDDR5X and GPU HBM4 a single coherent space</td></tr>
</table>

<!-- ============ 12. CROSS CUTS ============ -->
<h2 id=&quot;section-g-h2-12-12-how-section-g-connects-to-other-secti&quot;>12. How Section G Connects to Other Sections</h2>
<ul>
<li><b>Section C (800V DC)</b>: HBM4 lower voltages (0.7-0.9V VDDQ) interact with PDN design. Power integrity for HBM-rich packages drives interposer capacitor placement.</li>
<li><b>Section D (last 1 cm)</b>: HBM stack VRMs sit on the interposer. MLCC near HBM differs from MLCC near GPU. BSPDN affects how HBM and logic share power planes.</li>
<li><b>Section E (cooling)</b>: HBM is roughly 25% of GPU module heat. Cold plates must cover HBM stacks; HBM thermal management is becoming a packaging constraint.</li>
<li><b>Section F (advanced packaging)</b>: HBM is the dominant high-volume use of CoWoS today. HBM4 microbump vs HBM5 hybrid bonding is the next packaging inflection.</li>
<li><b>Section H (scale-up interconnect)</b>: NVLink-C2C creates the unified address space between LPDDR5X and HBM4. Without C2C, memory tiers would be partitioned.</li>
<li><b>Section I (scale-out networking)</b>: CXL memory pooling extends across racks via CXL fabric; this overlaps with Ethernet/InfiniBand at the rack boundary.</li>
<li><b>Section J (optics)</b>: Optical memory disaggregation (Celestial AI, Lightmatter) is the long-term vision for breaking the rack barrier. Marvell acquired Celestial AI for $3.25B in December 2025 explicitly for this.</li>
</ul>

<!-- ============ 13. NUMBERS ============ -->
<h2 id=&quot;section-g-h2-13-13-section-g-in-numbers&quot;>13. Section G in Numbers</h2>
<table>
<tr><th>Metric</th><th>Value</th><th>Note</th></tr>
<tr class=&quot;data&quot;><td>SRAM peak bandwidth (Cerebras WSE)</td><td>21 PB/s, 44 GB capacity</td><td>~7,000x an H100</td></tr>
<tr class=&quot;data&quot;><td>HBM4 bandwidth per stack</td><td>2.0 TB/s standard, 3.3 TB/s advanced</td><td>JEDEC JESD270-4</td></tr>
<tr class=&quot;data&quot;><td>HBM4 interface width</td><td>2048-bit (doubled from HBM3)</td><td>JEDEC standard</td></tr>
<tr class=&quot;data&quot;><td>HBM4 channels per stack</td><td>32 (with 64 pseudo)</td><td>vs 16 in HBM3</td></tr>
<tr class=&quot;data&quot;><td>HBM4 pin speed</td><td>8 Gbps standard, 10 GT/s SK hynix, 13 Gbps Samsung demo</td><td></td></tr>
<tr class=&quot;data&quot;><td>HBM4 max capacity per stack</td><td>64 GB (16-high x 32 Gb)</td><td></td></tr>
<tr class=&quot;data&quot;><td>HBM4 VDDQ</td><td>0.7-0.9 V</td><td>vs 1.1 V in HBM3E</td></tr>
<tr class=&quot;data&quot;><td>HBM4 publication</td><td>April 16, 2025 (JEDEC JESD270-4)</td><td></td></tr>
<tr class=&quot;data&quot;><td>Vera Rubin HBM total</td><td>288 GB at 22 TB/s</td><td>12 HBM4 stacks per GPU</td></tr>
<tr class=&quot;data&quot;><td>SK hynix Q2 2025 HBM share</td><td>62%</td><td>Industry leader</td></tr>
<tr class=&quot;data&quot;><td>Micron Q2 2025 HBM share</td><td>21%</td><td>+strong growth trajectory</td></tr>
<tr class=&quot;data&quot;><td>Samsung Q2 2025 HBM share</td><td>17%</td><td>Fell from 41% in Q2 2024</td></tr>
<tr class=&quot;data&quot;><td>SK hynix Q1 2026 operating margin</td><td>71.8%</td><td>HBM dominance</td></tr>
<tr class=&quot;data&quot;><td>SK hynix FY2025 operating profit</td><td>KRW 47 trillion (~$33B)</td><td></td></tr>
<tr class=&quot;data&quot;><td>SK hynix HBM order book</td><td>>3 years supply</td><td></td></tr>
<tr class=&quot;data&quot;><td>HBM3E price increase YoY</td><td>+20%</td><td></td></tr>
<tr class=&quot;data&quot;><td>HBM3E premium per GB vs DDR5</td><td>5-6x</td><td></td></tr>
<tr class=&quot;data&quot;><td>HBM4 premium over HBM3E</td><td>+50%+</td><td></td></tr>
<tr class=&quot;data&quot;><td>Global HBM market 2025 → 2026</td><td>$38B → $58B (+53%)</td><td></td></tr>
<tr class=&quot;data&quot;><td>HBM to DDR5 wafer conversion</td><td>3:1</td><td>Micron disclosure</td></tr>
<tr class=&quot;data&quot;><td>DDR5 price increase since early 2025</td><td>200%+</td><td>HBM crowding out commodity DRAM</td></tr>
<tr class=&quot;data&quot;><td>SK hynix DRAM share Q1 2025</td><td>36% (vs Samsung 34%)</td><td>First time overtaking Samsung</td></tr>
<tr class=&quot;data&quot;><td>NVIDIA Vera CPU LPDDR5X</td><td>1.5 TB at 1.2 TB/s</td><td>SOCAMM4</td></tr>
<tr class=&quot;data&quot;><td>NVL72 rack LPDDR5X total</td><td>~54 TB</td><td>36 Vera CPUs</td></tr>
<tr class=&quot;data&quot;><td>DDR5 RCD Gen 6 speed</td><td>9,600 MT/s</td><td>Renesas sampling</td></tr>
<tr class=&quot;data&quot;><td>Microsoft Azure CXL launch</td><td>November 2025</td><td>Cloud instances with CXL-attached memory</td></tr>
<tr class=&quot;data&quot;><td>2026 server CXL support</td><td>90%+ of new servers</td><td></td></tr>
<tr class=&quot;data&quot;><td>CXL KV cache offload vs SSD</td><td>21.9x throughput</td><td>For LLM inference</td></tr>
<tr class=&quot;data&quot;><td>CXL memory cost vs GPU VRAM</td><td>1/4 to 1/5</td><td>Per GB</td></tr>
<tr class=&quot;data&quot;><td>HBF samples</td><td>H2 2026</td><td>SanDisk-led</td></tr>
<tr class=&quot;data&quot;><td>HBF commercialization</td><td>2027</td><td>Complementary to HBM</td></tr>
</table>

<!-- ============ 14. DRILL DOWNS ============ -->
<h2 id=&quot;section-g-h2-14-14-drill-downs-inside-section-g&quot;>14. Drill-Downs Inside Section G</h2>

<details class=&quot;drill&quot; id=&quot;section-g-drill-g1-sram-and-on-die-cache&quot;><summary>G1. SRAM and On-Die Cache</summary><div class=&quot;drill-body&quot;><ul>
<li>Register file, L1/L2/L3 hierarchy in GPU vs CPU</li>
<li>SRAM density scaling (the SRAM density wall)</li>
<li>Cerebras Wafer-Scale Engine as the extreme case (44 GB SRAM, 21 PB/s)</li>
<li>NVIDIA L2 size evolution (H100 50 MB, B200 ~80 MB)</li>
<li>Why SRAM scaling has slowed (cell size barely shrinking past N7)</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-g-drill-g2-hbm-construction-deep-dive&quot;><summary>G2. HBM Construction Deep Dive</summary><div class=&quot;drill-body&quot;><ul>
<li>TSV (through-silicon via) formation</li>
<li>Microbump pitch and bonding (Section F overlap)</li>
<li>HBM stack assembly: DRAM dies + base die</li>
<li>Base die on logic process (HBM4 first generation)</li>
<li>Advanced MR-MUF (Mass Reflow Molded Underfill) process</li>
<li>Stack height limits: thermal, mechanical, electrical</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-g-drill-g3-hbm-generation-roadmap-hbm-through-hbm5&quot;><summary>G3. HBM Generation Roadmap (HBM through HBM5)</summary><div class=&quot;drill-body&quot;><ul>
<li>HBM1 (2013) to HBM2 (2016) to HBM2E (2019-2020)</li>
<li>HBM3 (2022) and HBM3E (2024) - the first AI-era ramp</li>
<li>HBM4 (April 2025 spec, 2026 production)</li>
<li>HBM4E refresh expected 2027</li>
<li>HBM5 with hybrid bonding (16-high to 20-high)</li>
<li>HBM6, HBM7, HBM8 speculative roadmap to 2038</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-g-drill-g4-hbm-vendor-strategy-sk-hynix-samsung-micron&quot;><summary>G4. HBM Vendor Strategy (SK hynix, Samsung, Micron)</summary><div class=&quot;drill-body&quot;><ul>
<li>SK hynix's NVIDIA primary supplier position</li>
<li>Samsung's HBM4 mass production Feb 2026; AMD MI450 anchor</li>
<li>Samsung supplying HBM3E to Google TPUs via Broadcom</li>
<li>Micron's pivot: consumer divestiture Dec 2025</li>
<li>Custom base die per customer (HBM4 first)</li>
<li>The Q1 2025 reshuffling (SK hynix overtaking Samsung in DRAM)</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-g-drill-g5-hbm-market-economics&quot;><summary>G5. HBM Market Economics</summary><div class=&quot;drill-body&quot;><ul>
<li>5-6x premium per GB vs DDR5</li>
<li>HBM4 50%+ premium over HBM3E</li>
<li>3:1 wafer conversion ratio HBM:DDR5</li>
<li>Long-term contract structure (vs commodity DRAM)</li>
<li>SK hynix 71.8% operating margin (Q1 2026)</li>
<li>$38B → $58B global market 2025 → 2026</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-g-drill-g6-lpddr5x-and-socamm&quot;><summary>G6. LPDDR5X and SOCAMM</summary><div class=&quot;drill-body&quot;><ul>
<li>LPDDR vs DDR5 power differences</li>
<li>Grace LPDDR5X (soldered, ~480 GB at ~500 GB/s)</li>
<li>SOCAMM form factor and compression mount</li>
<li>SOCAMM4 for Vera Rubin</li>
<li>Micron as SOCAMM lead supplier (GB300, Rubin)</li>
<li>Trade-offs: replaceability vs cost vs density</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-g-drill-g7-ddr5-rcd-and-mrdimm&quot;><summary>G7. DDR5 RCD and MRDIMM</summary><div class=&quot;drill-body&quot;><ul>
<li>RCD function: signal re-timing and distribution</li>
<li>Renesas Gen 6 RCD at 9,600 MT/s</li>
<li>MRDIMM architecture: two ranks behind buffer</li>
<li>MRDIMM Gen 1 vs Gen 2 effective bandwidth</li>
<li>Why NVIDIA Grace does not use MRDIMM</li>
<li>Renesas, Rambus, Montage as suppliers</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-g-drill-g8-cxl-protocol-stack-and-types&quot;><summary>G8. CXL Protocol Stack and Types</summary><div class=&quot;drill-body&quot;><ul>
<li>CXL.io (PCIe-like), CXL.cache, CXL.mem</li>
<li>Type 1, Type 2, Type 3 devices</li>
<li>CXL 1.1, 2.0, 3.0, 3.1, 4.0 evolution</li>
<li>Cache coherence semantics</li>
<li>Memory pooling vs memory sharing</li>
<li>Controllers (Astera Labs, Marvell, Microchip)</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-g-drill-g9-cxl-kv-cache-offload-the-ai-use-case&quot;><summary>G9. CXL KV Cache Offload (the AI Use Case)</summary><div class=&quot;drill-body&quot;><ul>
<li>What KV cache is and why it grows with context length</li>
<li>The HBM capacity constraint for long context</li>
<li>21.9x throughput vs SSD measurement</li>
<li>Cost: 1/4 to 1/5 of GPU VRAM per GB</li>
<li>Framework integration (vLLM, TensorRT-LLM, Triton)</li>
<li>Latency and bandwidth trade-offs</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-g-drill-g10-hbf-high-bandwidth-flash&quot;><summary>G10. HBF (High Bandwidth Flash)</summary><div class=&quot;drill-body&quot;><ul>
<li>SanDisk and Kioxia announcement</li>
<li>3D NAND with HBM-style stacking and interface</li>
<li>Read-mostly use cases (model weights, embeddings)</li>
<li>Write endurance and latency constraints</li>
<li>Samples H2 2026, commercialization 2027</li>
<li>Why HBF complements rather than replaces HBM</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-g-drill-g11-storage-and-parallel-file-systems&quot;><summary>G11. Storage and Parallel File Systems</summary><div class=&quot;drill-body&quot;><ul>
<li>Local NVMe (PCIe Gen5 / Gen6)</li>
<li>Parallel file systems: Lustre, BeeGFS, IBM Storage Scale</li>
<li>AI-optimized storage: VAST Data, Weka, NetApp ONTAP AI</li>
<li>NVIDIA GPUDirect Storage (GDS)</li>
<li>Object stores (S3, Azure Blob, GCS) for training data</li>
<li>Storage tiering and lifecycle management</li>
</ul></div></details>

<details class=&quot;sources-footer&quot;><summary>Sources and verification</summary><div class=&quot;sources-body&quot;>Sources: project files (Nutty The Age of Interconnection, Nutty AI Power Crisis Parts 3-4, Nutty Economics of the Last 1 cm, Damnang Aschenbrenner AI Infrastructure Investment Strategy for 2028, Damnang Google AI Infrastructure Layer Map). Cross-verified May 2026 against JEDEC JESD270-4 HBM4 standard (April 16, 2025); Siemens HBM3e/HBM4 IC design guide (April 2026); SK hynix, Micron, Samsung corporate disclosures; Wikipedia HBM article (recent); Introl HBM evolution analysis (December 2025); NVIDIA Vera Rubin technical announcements; Micron SOCAMM lead-supplier announcement for GB300; Renesas Gen 6 RCD 9,600 MT/s sampling release; Renesas MRDIMM Gen 2 chipset sampling materials; CXL Consortium specifications and version history; Microsoft Azure CXL instance launch announcement (November 2025); SanDisk HBF announcements; Marvell-Celestial AI acquisition disclosure (December 2, 2025).</div></details></div></details>
</section>

<section id=&quot;section-h&quot;>
<details class=&quot;section-collapsible&quot; open><summary class=&quot;section-summary&quot;><h1>Section H: Scale-Up Interconnect</h1></summary><div class=&quot;section-body&quot;><p class=&quot;legend&quot;>The tight-coupling fabric that binds many GPUs into a single coherent compute domain. NVLink, NVSwitch, UALink, AMD Infinity Fabric, Google OCS / ICI. From 8 GPUs in a server (2024) to 576 GPUs in a rack-scale domain (2027). Cross-verified May 2026.</p>

<!-- ============ 1. SCALE-UP VS SCALE-OUT ============ -->
<h2 id=&quot;section-h-h2-01-1-scale-up-vs-scale-out-the-key-distinct&quot;>1. Scale-Up vs Scale-Out (the Key Distinction)</h2>
<p>&quot;Connecting multiple GPUs&quot; can mean two very different things. Modern AI systems use both, and the boundary between them is the most consequential architectural choice in current AI hardware.</p>

<table>
<tr><th>Property</th><th>Scale-up</th><th>Scale-out</th></tr>
<tr><td>Coupling</td><td class=&quot;scale&quot;>Tight (single coherent memory domain)</td><td class=&quot;scale&quot;>Loose (independent nodes exchanging messages)</td></tr>
<tr><td>Memory model</td><td class=&quot;scale&quot;>GPUs can read each other's memory like local memory</td><td class=&quot;scale&quot;>Message passing (RDMA, send/receive)</td></tr>
<tr><td>Bandwidth required</td><td class=&quot;scale&quot;>Extreme (TB/s class)</td><td class=&quot;scale&quot;>High (hundreds of Gbps)</td></tr>
<tr><td>Latency tolerance</td><td class=&quot;scale&quot;>Sub-microsecond</td><td class=&quot;scale&quot;>Microseconds to tens of microseconds</td></tr>
<tr><td>Distance</td><td class=&quot;scale&quot;>Within a rack (now), within a cluster (emerging)</td><td class=&quot;scale&quot;>Across racks, across data centers</td></tr>
<tr><td>Software view</td><td class=&quot;scale&quot;>&quot;One giant GPU&quot;</td><td class=&quot;scale&quot;>&quot;A network of GPUs&quot;</td></tr>
<tr><td>Protocols</td><td class=&quot;scale&quot;>NVLink, UALink, Infinity Fabric, Google ICI</td><td class=&quot;scale&quot;>Ethernet, InfiniBand (Section I)</td></tr>
<tr><td>Typical use</td><td class=&quot;scale&quot;>Splitting one large model across GPUs (tensor parallel, expert parallel)</td><td class=&quot;scale&quot;>Data parallelism across replicas of the same model</td></tr>
</table>

<h3>1a. Where the Boundary Used to Be</h3>
<p>Two years ago, scale-up meant a single server, usually 4 or 8 GPUs (HGX, DGX). Past 8 GPUs you were in scale-out territory, using Ethernet or InfiniBand. NVLink handled the inside of the server. The boundary was the server chassis.</p>

<h3>1b. Where the Boundary Is in 2026</h3>
<p>In 2026 that boundary has collapsed. NVIDIA's Vera Rubin NVL72 ties 72 GPUs into a single NVLink domain. The entire rack behaves like one giant GPU. AMD's Helios targets a 72-GPU domain. Google's Ironwood TPU pod uses optical circuit switching to connect <b>9,216 chips</b> in a unified superpod. The scale-up boundary is now the rack, or even the pod.</p>

<h3>1c. Where the Boundary Is Heading in 2027</h3>
<p>Rubin Ultra &quot;Kyber&quot; NVL576 is expected to tie together <b>576 GPUs</b> in a single scale-up domain in 2027. UALink 1.0 supports up to <b>1,024 accelerators</b> per pod. The scale-up domain is moving toward multi-rack, then full-row. The whole concept of &quot;server&quot; is dissolving.</p>

<svg viewBox=&quot;0 0 1200 240&quot; xmlns=&quot;http://www.w3.org/2000/svg&quot; style=&quot;font-family: Calibri, sans-serif;&quot;>
  <text x=&quot;14&quot; y=&quot;22&quot; font-weight=&quot;bold&quot; font-size=&quot;12&quot;>Scale-up domain growth (NVIDIA's roadmap as anchor)</text>

  <rect x=&quot;60&quot; y=&quot;60&quot; width=&quot;160&quot; height=&quot;120&quot; fill=&quot;#d6eed6&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;140&quot; y=&quot;86&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot;>2024</text>
  <text x=&quot;140&quot; y=&quot;106&quot; text-anchor=&quot;middle&quot; font-size=&quot;11&quot;>8 GPUs</text>
  <text x=&quot;140&quot; y=&quot;124&quot; text-anchor=&quot;middle&quot; font-size=&quot;10&quot;>inside a server</text>
  <text x=&quot;140&quot; y=&quot;142&quot; text-anchor=&quot;middle&quot; font-size=&quot;10&quot;>HGX H100/H200</text>
  <text x=&quot;140&quot; y=&quot;160&quot; text-anchor=&quot;middle&quot; font-size=&quot;10&quot;>NVLink 4.0</text>

  <rect x=&quot;260&quot; y=&quot;60&quot; width=&quot;200&quot; height=&quot;120&quot; fill=&quot;#cfe5f3&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;360&quot; y=&quot;86&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot;>2025-2026</text>
  <text x=&quot;360&quot; y=&quot;106&quot; text-anchor=&quot;middle&quot; font-size=&quot;11&quot;>72 GPUs</text>
  <text x=&quot;360&quot; y=&quot;124&quot; text-anchor=&quot;middle&quot; font-size=&quot;10&quot;>inside a rack</text>
  <text x=&quot;360&quot; y=&quot;142&quot; text-anchor=&quot;middle&quot; font-size=&quot;10&quot;>GB200 / GB300 / Vera Rubin NVL72</text>
  <text x=&quot;360&quot; y=&quot;160&quot; text-anchor=&quot;middle&quot; font-size=&quot;10&quot;>NVLink 5.0 / 6.0</text>

  <rect x=&quot;500&quot; y=&quot;60&quot; width=&quot;250&quot; height=&quot;120&quot; fill=&quot;#ffe0b3&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;625&quot; y=&quot;86&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot;>2027</text>
  <text x=&quot;625&quot; y=&quot;106&quot; text-anchor=&quot;middle&quot; font-size=&quot;11&quot;>576 GPUs</text>
  <text x=&quot;625&quot; y=&quot;124&quot; text-anchor=&quot;middle&quot; font-size=&quot;10&quot;>multi-rack scale-up domain</text>
  <text x=&quot;625&quot; y=&quot;142&quot; text-anchor=&quot;middle&quot; font-size=&quot;10&quot;>Rubin Ultra Kyber NVL576</text>
  <text x=&quot;625&quot; y=&quot;160&quot; text-anchor=&quot;middle&quot; font-size=&quot;10&quot;>NVLink 7.0 + optical extension</text>

  <rect x=&quot;790&quot; y=&quot;60&quot; width=&quot;370&quot; height=&quot;120&quot; fill=&quot;#e2d6f5&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;975&quot; y=&quot;86&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot;>2027 (Google reference)</text>
  <text x=&quot;975&quot; y=&quot;106&quot; text-anchor=&quot;middle&quot; font-size=&quot;11&quot;>9,216 chips</text>
  <text x=&quot;975&quot; y=&quot;124&quot; text-anchor=&quot;middle&quot; font-size=&quot;10&quot;>single Ironwood TPU superpod</text>
  <text x=&quot;975&quot; y=&quot;142&quot; text-anchor=&quot;middle&quot; font-size=&quot;10&quot;>via Apollo Optical Circuit Switching</text>
  <text x=&quot;975&quot; y=&quot;160&quot; text-anchor=&quot;middle&quot; font-size=&quot;10&quot;>ICI + Falcon + Virgo Network</text>

  <line x1=&quot;220&quot; y1=&quot;120&quot; x2=&quot;260&quot; y2=&quot;120&quot; stroke=&quot;#333&quot; stroke-width=&quot;1.5&quot; marker-end=&quot;url(#arrH)&quot;/>
  <line x1=&quot;460&quot; y1=&quot;120&quot; x2=&quot;500&quot; y2=&quot;120&quot; stroke=&quot;#333&quot; stroke-width=&quot;1.5&quot; marker-end=&quot;url(#arrH)&quot;/>
  <line x1=&quot;750&quot; y1=&quot;120&quot; x2=&quot;790&quot; y2=&quot;120&quot; stroke=&quot;#333&quot; stroke-width=&quot;1.5&quot; marker-end=&quot;url(#arrH)&quot;/>
  <defs>
    <marker id=&quot;arrH&quot; viewBox=&quot;0 0 10 10&quot; refX=&quot;8&quot; refY=&quot;5&quot; markerWidth=&quot;6&quot; markerHeight=&quot;6&quot; orient=&quot;auto&quot;><path d=&quot;M 0 0 L 10 5 L 0 10 z&quot; fill=&quot;#333&quot;/></marker>
  </defs>

  <text x=&quot;14&quot; y=&quot;215&quot; font-style=&quot;italic&quot; font-size=&quot;10&quot; fill=&quot;#444&quot;>The rack has become the system. What we used to call a &quot;server&quot; is beginning to behave like a chip. What we used to call a &quot;data center&quot; is beginning to behave like a server.</text>
</svg>

<!-- ============ 2. NVLINK ============ -->
<h2 id=&quot;section-h-h2-02-2-nvlink-and-nvswitch-nvidia-s-scale-up-&quot;>2. NVLink and NVSwitch (NVIDIA's Scale-Up Fabric)</h2>
<p>NVLink is NVIDIA's proprietary high-bandwidth, low-latency interconnect for GPU-to-GPU communication. NVSwitch is the dedicated switching chip that creates an all-to-all topology across many NVLink ports. Together they have anchored NVIDIA's scale-up dominance since 2016.</p>

<h3>2a. NVLink Generation Roadmap</h3>
<table>
<tr><th>Gen</th><th>Year</th><th>GPU</th><th>Per-GPU bandwidth</th><th>Per-link rate</th><th>Switch generation</th><th>Max domain</th></tr>
<tr class=&quot;nvlink&quot;><td>NVLink 1.0</td><td>2016</td><td>P100 (Pascal)</td><td>160 GB/s</td><td>20 GB/s</td><td>Mesh (no switch)</td><td>8 GPUs</td></tr>
<tr class=&quot;nvlink&quot;><td>NVLink 2.0</td><td>2017</td><td>V100 (Volta)</td><td>300 GB/s</td><td>25 GB/s</td><td>NVSwitch 1.0 (DGX-2)</td><td>16 GPUs</td></tr>
<tr class=&quot;nvlink&quot;><td>NVLink 3.0</td><td>2020</td><td>A100 (Ampere)</td><td>600 GB/s</td><td>50 GB/s</td><td>NVSwitch 2.0</td><td>8 GPUs (HGX)</td></tr>
<tr class=&quot;nvlink&quot;><td>NVLink 4.0</td><td>2022</td><td>H100 (Hopper)</td><td>900 GB/s</td><td>50 GB/s</td><td>NVSwitch 3.0</td><td>8 GPUs (HGX), 256 (DGX SuperPOD with NVLink Switch)</td></tr>
<tr class=&quot;nvlink&quot;><td><b>NVLink 5.0</b></td><td><b>2024</b></td><td><b>B200/B300 (Blackwell)</b></td><td><b>1,800 GB/s</b></td><td><b>100 GB/s (18 links)</b></td><td><b>NVSwitch 4.0</b></td><td><b>72 GPUs (NVL72) up to 576 in non-blocking fabric</b></td></tr>
<tr class=&quot;nvlink&quot;><td><b>NVLink 6.0</b></td><td><b>2026</b></td><td><b>R200 (Rubin)</b></td><td><b>3,600 GB/s</b></td><td><b>~200 GB/s</b></td><td><b>NVSwitch 6.0</b></td><td><b>72 GPUs (Vera Rubin NVL72), aggregate 260 TB/s</b></td></tr>
<tr class=&quot;nvlink&quot;><td>NVLink 7.0</td><td>2027</td><td>VR200 (Rubin Ultra)</td><td>~3,600 GB/s (similar per-link, more ports)</td><td>~200 GB/s</td><td>NVSwitch 7.0 (~144 ports)</td><td>576 GPUs (Kyber NVL576)</td></tr>
</table>

<div class=&quot;verify&quot;>
<b>Verified NVLink 6.0 / Vera Rubin specs (CES 2026 / GTC 2026):</b>
<ul>
<li>3.6 TB/s bandwidth per GPU (2x NVLink 5.0's 1.8 TB/s, 14x PCIe Gen6)</li>
<li>Vera Rubin NVL72 aggregate: 260 TB/s (&quot;more bandwidth than the entire internet&quot; per NVIDIA)</li>
<li>NVSwitch 6.0 connects every GPU pair at 3.6 TB/s, full all-to-all topology</li>
<li>72 GPUs as a single high-performance accelerator: 3.6 exaFLOPS AI compute</li>
<li>50 petaflops FP4 per Rubin GPU (vs 10 PF on B200, 15 PF on B300)</li>
<li>Rubin pair: two reticle-sized GPU dies linked by NVLink-C2C in one socket</li>
<li>288 GB HBM4 per Rubin GPU</li>
<li>Vera CPU has 1.8 TB/s NVLink-C2C to Rubin GPU(s) (unified address space with LPDDR5X)</li>
<li>Volume shipments: second half 2026</li>
<li>2027 Rubin Ultra Kyber: NVL576 multi-rack scale-up</li>
</ul>
</div>

<h3>2b. NVSwitch Architecture</h3>
<svg viewBox=&quot;0 0 1200 320&quot; xmlns=&quot;http://www.w3.org/2000/svg&quot; style=&quot;font-family: Calibri, sans-serif; font-size: 10pt;&quot;>
  <text x=&quot;14&quot; y=&quot;22&quot; font-weight=&quot;bold&quot; font-size=&quot;12&quot;>NVL72 architecture: 9 NVSwitch chips connect 72 GPUs in all-to-all (simplified)</text>

  <!-- NVSwitches in the middle -->
  <g>
    <rect x=&quot;450&quot; y=&quot;120&quot; width=&quot;80&quot; height=&quot;40&quot; fill=&quot;#d6eed6&quot; stroke=&quot;#333&quot;/>
    <text x=&quot;490&quot; y=&quot;144&quot; text-anchor=&quot;middle&quot; font-size=&quot;10&quot;>NVSwitch 1</text>

    <rect x=&quot;540&quot; y=&quot;120&quot; width=&quot;80&quot; height=&quot;40&quot; fill=&quot;#d6eed6&quot; stroke=&quot;#333&quot;/>
    <text x=&quot;580&quot; y=&quot;144&quot; text-anchor=&quot;middle&quot; font-size=&quot;10&quot;>NVSwitch 2</text>

    <rect x=&quot;630&quot; y=&quot;120&quot; width=&quot;80&quot; height=&quot;40&quot; fill=&quot;#d6eed6&quot; stroke=&quot;#333&quot;/>
    <text x=&quot;670&quot; y=&quot;144&quot; text-anchor=&quot;middle&quot; font-size=&quot;10&quot;>...</text>

    <rect x=&quot;720&quot; y=&quot;120&quot; width=&quot;80&quot; height=&quot;40&quot; fill=&quot;#d6eed6&quot; stroke=&quot;#333&quot;/>
    <text x=&quot;760&quot; y=&quot;144&quot; text-anchor=&quot;middle&quot; font-size=&quot;10&quot;>NVSwitch 9</text>
  </g>
  <text x=&quot;625&quot; y=&quot;180&quot; text-anchor=&quot;middle&quot; font-size=&quot;10&quot; font-style=&quot;italic&quot;>9 NVSwitch chips (&quot;NVL spine&quot;), aggregate 130 TB/s switching capacity</text>

  <!-- GPUs above and below -->
  <g>
    <text x=&quot;14&quot; y=&quot;60&quot; font-weight=&quot;bold&quot; font-size=&quot;10&quot;>36 GPUs (top half of rack)</text>
    <rect x=&quot;80&quot; y=&quot;70&quot; width=&quot;50&quot; height=&quot;30&quot; fill=&quot;#fff2cc&quot; stroke=&quot;#333&quot;/><text x=&quot;105&quot; y=&quot;88&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>GPU 1</text>
    <rect x=&quot;140&quot; y=&quot;70&quot; width=&quot;50&quot; height=&quot;30&quot; fill=&quot;#fff2cc&quot; stroke=&quot;#333&quot;/><text x=&quot;165&quot; y=&quot;88&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>GPU 2</text>
    <rect x=&quot;200&quot; y=&quot;70&quot; width=&quot;50&quot; height=&quot;30&quot; fill=&quot;#fff2cc&quot; stroke=&quot;#333&quot;/><text x=&quot;225&quot; y=&quot;88&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>GPU 3</text>
    <text x=&quot;290&quot; y=&quot;88&quot; font-size=&quot;11&quot;>. . .</text>
    <rect x=&quot;380&quot; y=&quot;70&quot; width=&quot;60&quot; height=&quot;30&quot; fill=&quot;#fff2cc&quot; stroke=&quot;#333&quot;/><text x=&quot;410&quot; y=&quot;88&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>GPU 36</text>
    <rect x=&quot;460&quot; y=&quot;70&quot; width=&quot;60&quot; height=&quot;30&quot; fill=&quot;#fff2cc&quot; stroke=&quot;#333&quot;/><text x=&quot;490&quot; y=&quot;88&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>GPU 37</text>
    <text x=&quot;600&quot; y=&quot;88&quot; font-size=&quot;11&quot;>. . .</text>
    <rect x=&quot;700&quot; y=&quot;70&quot; width=&quot;60&quot; height=&quot;30&quot; fill=&quot;#fff2cc&quot; stroke=&quot;#333&quot;/><text x=&quot;730&quot; y=&quot;88&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>GPU 60</text>
    <text x=&quot;800&quot; y=&quot;88&quot; font-size=&quot;11&quot;>. . .</text>
    <rect x=&quot;900&quot; y=&quot;70&quot; width=&quot;60&quot; height=&quot;30&quot; fill=&quot;#fff2cc&quot; stroke=&quot;#333&quot;/><text x=&quot;930&quot; y=&quot;88&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>GPU 72</text>
  </g>

  <text x=&quot;14&quot; y=&quot;218&quot; font-weight=&quot;bold&quot; font-size=&quot;10&quot;>36 GPUs (bottom half of rack)</text>
  <g>
    <rect x=&quot;80&quot; y=&quot;230&quot; width=&quot;50&quot; height=&quot;30&quot; fill=&quot;#fff2cc&quot; stroke=&quot;#333&quot;/><text x=&quot;105&quot; y=&quot;248&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>GPU 1</text>
    <rect x=&quot;140&quot; y=&quot;230&quot; width=&quot;50&quot; height=&quot;30&quot; fill=&quot;#fff2cc&quot; stroke=&quot;#333&quot;/><text x=&quot;165&quot; y=&quot;248&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>GPU 2</text>
    <text x=&quot;290&quot; y=&quot;248&quot; font-size=&quot;11&quot;>. . .</text>
    <rect x=&quot;380&quot; y=&quot;230&quot; width=&quot;60&quot; height=&quot;30&quot; fill=&quot;#fff2cc&quot; stroke=&quot;#333&quot;/><text x=&quot;410&quot; y=&quot;248&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>GPU 36</text>
    <text x=&quot;600&quot; y=&quot;248&quot; font-size=&quot;11&quot;>. . .</text>
    <rect x=&quot;900&quot; y=&quot;230&quot; width=&quot;60&quot; height=&quot;30&quot; fill=&quot;#fff2cc&quot; stroke=&quot;#333&quot;/><text x=&quot;930&quot; y=&quot;248&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>GPU 72</text>
  </g>

  <!-- Links -->
  <g stroke=&quot;#888&quot; stroke-width=&quot;0.5&quot; opacity=&quot;0.4&quot;>
    <line x1=&quot;105&quot; y1=&quot;100&quot; x2=&quot;490&quot; y2=&quot;120&quot;/>
    <line x1=&quot;165&quot; y1=&quot;100&quot; x2=&quot;490&quot; y2=&quot;120&quot;/>
    <line x1=&quot;225&quot; y1=&quot;100&quot; x2=&quot;580&quot; y2=&quot;120&quot;/>
    <line x1=&quot;410&quot; y1=&quot;100&quot; x2=&quot;670&quot; y2=&quot;120&quot;/>
    <line x1=&quot;490&quot; y1=&quot;100&quot; x2=&quot;670&quot; y2=&quot;120&quot;/>
    <line x1=&quot;730&quot; y1=&quot;100&quot; x2=&quot;760&quot; y2=&quot;120&quot;/>
    <line x1=&quot;930&quot; y1=&quot;100&quot; x2=&quot;760&quot; y2=&quot;120&quot;/>
    <line x1=&quot;105&quot; y1=&quot;230&quot; x2=&quot;490&quot; y2=&quot;160&quot;/>
    <line x1=&quot;165&quot; y1=&quot;230&quot; x2=&quot;490&quot; y2=&quot;160&quot;/>
    <line x1=&quot;410&quot; y1=&quot;230&quot; x2=&quot;670&quot; y2=&quot;160&quot;/>
    <line x1=&quot;930&quot; y1=&quot;230&quot; x2=&quot;760&quot; y2=&quot;160&quot;/>
  </g>

  <text x=&quot;14&quot; y=&quot;298&quot; font-style=&quot;italic&quot; font-size=&quot;10&quot; fill=&quot;#444&quot;>All-to-all: every GPU can reach every other GPU through at most one switch hop. Aggregate bandwidth scales with number of GPUs and per-link bandwidth.</text>
  <text x=&quot;14&quot; y=&quot;312&quot; font-style=&quot;italic&quot; font-size=&quot;10&quot; fill=&quot;#444&quot;>In NVL72, each GPU has 18 NVLink 5.0 ports at 100 GB/s. Spine of 9 NVSwitch chips. Total cross-section bandwidth: 130 TB/s (Blackwell) → 260 TB/s (Rubin).</text>
</svg>

<h3>2c. NVLink-C2C (Chip-to-Chip)</h3>
<p>NVLink-C2C is a variant of NVLink used for chip-to-chip connections inside a package or module. It connects two reticle-sized GPU dies into one Rubin GPU, and the Vera CPU to the Rubin GPU (creating a unified address space between LPDDR5X and HBM4, as covered in Section G).</p>
<ul>
<li><b>Vera CPU to Rubin GPU</b>: 1.8 TB/s NVLink-C2C, used for unified memory</li>
<li><b>Inside Rubin GPU</b>: two reticle-sized dies linked by NVLink-C2C</li>
<li><b>Cross-cuts</b>: NVLink-C2C as die-to-die overlaps with UCIe in Section F</li>
</ul>

<h3>2d. NVLink Fusion (Opening the Door)</h3>
<p>Announced May 2025, NVLink Fusion is NVIDIA's program to license NVLink to third-party silicon. This is a strategic reversal from NVLink's prior closed-only stance.</p>
<ul>
<li><b>Why now</b>: UALink standardization in 2025 (200G 1.0 in April) created the first credible open competitor. NVIDIA moves before the industry consolidates around an open alternative.</li>
<li><b>Partners</b>: Qualcomm, Fujitsu, MediaTek announced as initial adopters. Each ships custom silicon that can speak NVLink.</li>
<li><b>What it preserves</b>: NVLink protocol semantics, NVSwitch interoperability, software stack (NCCL, NVL collectives).</li>
<li><b>What it does not concede</b>: NVIDIA still controls the spec. Licensing terms favor partners that complement rather than compete with NVIDIA GPUs.</li>
</ul>

<!-- ============ 3. UALINK ============ -->
<h2 id=&quot;section-h-h2-03-3-ualink-the-open-challenger&quot;>3. UALink (the Open Challenger)</h2>
<p>The Ultra Accelerator Link Consortium was founded in May 2024 to create an open industry standard for scale-up accelerator interconnect. UALink 200G 1.0 was ratified on April 8, 2025. First commercial switches are expected Q4 2026.</p>

<h3>3a. UALink 200G 1.0 Specifications</h3>
<table>
<tr><th>Property</th><th>UALink 1.0</th></tr>
<tr class=&quot;ualink&quot;><td>Per-lane data rate</td><td>200 Gb/s effective (212.5 GT/s signal rate including FEC overhead)</td></tr>
<tr class=&quot;ualink&quot;><td>Lane configurations</td><td>x1, x2, x4 lanes per port</td></tr>
<tr class=&quot;ualink&quot;><td>Max port bandwidth</td><td>800 Gb/s bidirectional (x4 lanes)</td></tr>
<tr class=&quot;ualink&quot;><td>Pod size (max)</td><td>Up to 1,024 accelerators per pod</td></tr>
<tr class=&quot;ualink&quot;><td>Routing identifier</td><td>10-bit per accelerator</td></tr>
<tr class=&quot;ualink&quot;><td>Physical layer</td><td>Modified Ethernet SerDes, IEEE P802.3dj compliant</td></tr>
<tr class=&quot;ualink&quot;><td>Cable reach</td><td>Under 4 meters (copper inside the rack)</td></tr>
<tr class=&quot;ualink&quot;><td>Round-trip latency</td><td>Under 1 microsecond</td></tr>
<tr class=&quot;ualink&quot;><td>Forward Error Correction</td><td>FEC with one-way and two-way code word interleaving</td></tr>
<tr class=&quot;ualink&quot;><td>Flit size</td><td>64-byte flits packaged as 640-byte units (atomic data unit at link level)</td></tr>
<tr class=&quot;ualink&quot;><td>Protocol layers</td><td>Physical, Data Link, Transaction, Protocol</td></tr>
<tr class=&quot;ualink&quot;><td>Memory semantics</td><td>Load/store operations across entire pod (memory-semantic, not just message passing)</td></tr>
<tr class=&quot;ualink&quot;><td>Virtual pods</td><td>Pod can be partitioned into virtual sub-pods</td></tr>
</table>

<h3>3b. UALink Consortium</h3>
<p>The UALink Consortium has more than 85 member companies. Board members:</p>
<ul>
<li><b>Founders/board</b>: AMD, Intel, Broadcom, Cisco, Google, HPE, Meta, Microsoft (original 8, May 2024)</li>
<li><b>Added 2024-2025</b>: AWS, Alibaba, Apple, Astera Labs, Synopsys, Lightmatter</li>
<li><b>Notable contributions</b>: Lightmatter offering its Passage photonic interconnect to extend UALink optically; Synopsys delivered UALink IP in H2 2025</li>
<li><b>Switch vendors expected at launch</b>: Broadcom, Astera Labs</li>
<li><b>Accelerator support expected</b>: AMD Instinct, Intel Gaudi, Meta MTIA, possibly others</li>
</ul>

<div class=&quot;callout&quot;>
<b>UALink's pitch.</b> Memory-semantic load/store between accelerators (not just message passing). Modified Ethernet SerDes for cost and ubiquity. Significantly smaller die area for the link stack than NVLink, lowering total cost of ownership. Open spec, multi-vendor switches, multi-vendor accelerators. The same raw signaling speed as Ethernet but a purpose-built protocol on top. AMD's framing: &quot;the only memory-semantic solution for scale-up AI optimized for lower power, latency, and cost while increasing effective bandwidth.&quot;
</div>

<!-- ============ 4. AMD INFINITY FABRIC ============ -->
<h2 id=&quot;section-h-h2-04-4-amd-infinity-fabric-and-helios&quot;>4. AMD Infinity Fabric and Helios</h2>
<p>AMD has its own scale-up fabric called Infinity Fabric. It started as the on-die and on-package interconnect for Zen CPUs, then extended to GPUs (MI200, MI300) and across multi-GPU systems. AMD is now positioning Infinity Fabric to anchor the MI450 / Helios rack-scale platform while also adopting UALink for cross-vendor interoperability.</p>

<table>
<tr><th>Component</th><th>Role</th></tr>
<tr class=&quot;ifab&quot;><td>Infinity Fabric inside the CPU</td><td>Connects Zen chiplets to I/O die. Coherent SMP.</td></tr>
<tr class=&quot;ifab&quot;><td>Infinity Fabric on MI300/MI355</td><td>Connects compute die complex (XCD), I/O dies, and HBM. Coherent across GPU domain.</td></tr>
<tr class=&quot;ifab&quot;><td>Infinity Fabric between MI-series GPUs</td><td>Direct GPU-to-GPU, equivalent to NVLink role. Speeds growing with each generation.</td></tr>
<tr class=&quot;ifab&quot;><td>Helios rack (with Meta)</td><td>Open Compute Project (OCP) rack-scale architecture co-designed with Meta. Targets 72-GPU domain matching NVL72. First 1 GW MI450 deployment.</td></tr>
<tr class=&quot;ifab&quot;><td>UALink position for AMD</td><td>UALink is the open scale-up direction AMD endorses. Infinity Fabric continues for AMD-internal connectivity; UALink becomes the cross-vendor bridge.</td></tr>
</table>

<!-- ============ 5. GOOGLE ICI / OCS ============ -->
<h2 id=&quot;section-h-h2-05-5-google-ici-apollo-ocs-falcon-and-virgo&quot;>5. Google: ICI, Apollo OCS, Falcon, and Virgo</h2>
<p>Google's TPU architecture is structurally different. TPUs are not interconnected like GPUs in NVIDIA's NVLink mesh. Instead, Google uses a combination of ICI (Inter-Core Interconnect) for chip-to-chip and Apollo Optical Circuit Switching for pod-level reconfiguration.</p>

<h3>5a. Google's Stack</h3>
<table>
<tr><th>Component</th><th>Role</th></tr>
<tr class=&quot;ocs&quot;><td>ICI (Inter-Core Interconnect)</td><td>Google's scale-up equivalent to NVLink. Short, fast connections that bundle multiple TPUs into one big accelerator.</td></tr>
<tr class=&quot;ocs&quot;><td>Apollo OCS (Optical Circuit Switch)</td><td>MEMS-based optical switch that reconfigures the topology of TPU pod connections. Lets Google dynamically route around failures and adapt topology per workload.</td></tr>
<tr class=&quot;ocs&quot;><td>3D Torus topology (TPU 8t)</td><td>Used for large-scale training. Efficient for nearest-neighbor communication patterns.</td></tr>
<tr class=&quot;ocs&quot;><td>Boardfly topology (TPU 8i)</td><td>Used for inference, especially MoE and reasoning. Reduces max hop count from 16 to 7 in a 1,024-chip pod. Up to 50% latency improvement in communication-intensive workloads.</td></tr>
<tr class=&quot;ocs&quot;><td>Falcon transport protocol</td><td>Reliable, predictable-latency transport co-developed by Google with NVIDIA, contributed to OCP. Applies to both Google TPU and NVIDIA GPU instances in Google Cloud.</td></tr>
<tr class=&quot;ocs&quot;><td>Virgo Network (scale-out fabric)</td><td>4x bandwidth vs prior generation. 134,000 TPUs in a single fabric within one data center, 1M+ TPUs across multiple data centers.</td></tr>
<tr class=&quot;ocs&quot;><td>A5X (Google's NVL72 instance)</td><td>Vera Rubin NVL72 deployed inside Google Cloud, supports 80,000 GPUs in a single data center via Virgo, up to 960,000 GPUs across multiple sites.</td></tr>
</table>

<h3>5b. Ironwood TPU Superpod</h3>
<table>
<tr><th>Spec</th><th>Value</th></tr>
<tr class=&quot;ocs&quot;><td>TPU chips per superpod</td><td>9,216 chips in a unified scale-up domain</td></tr>
<tr class=&quot;ocs&quot;><td>Interconnect</td><td>ICI + Apollo OCS for fault-tolerant topology reconfiguration</td></tr>
<tr class=&quot;ocs&quot;><td>What this enables</td><td>The largest scale-up domain in any current AI architecture; far beyond NVL72 or NVL576 in chip count</td></tr>
<tr class=&quot;ocs&quot;><td>Trade-off</td><td>Per-chip bandwidth lower than NVLink 6.0; Google optimizes for pod-level efficiency rather than per-GPU peak</td></tr>
</table>

<div class=&quot;callout&quot;>
<b>The OCS distinction.</b> Optical Circuit Switching is fundamentally different from packet switching (Ethernet, InfiniBand). An OCS reconfigures a physical optical light path between two ports, then leaves it alone. There is no per-packet decision. This means very low and predictable latency, no buffering, but also no fine-grained sharing. OCS is ideal for static or slowly-changing topologies (a training run that lasts hours), and very fast failure recovery (reroute around a broken chip in milliseconds). Google has been deploying OCS at production scale since around 2018 (the Jupiter network), and Apollo is the third major generation.
</div>

<!-- ============ 6. TOPOLOGY ============ -->
<h2 id=&quot;section-h-h2-06-6-scale-up-topologies&quot;>6. Scale-Up Topologies</h2>
<p>How GPUs are wired together inside a scale-up domain matters as much as the link speed itself. Different topologies have different bandwidth, latency, and failure characteristics.</p>

<table>
<tr><th>Topology</th><th>Properties</th><th>Used in</th></tr>
<tr class=&quot;topo&quot;><td>Mesh / point-to-point</td><td>Direct links between adjacent GPUs. Simple but limited scale.</td><td>Pascal NVLink 1.0 (8 GPUs)</td></tr>
<tr class=&quot;topo&quot;><td>All-to-all via switch</td><td>Every GPU reachable via 1 switch hop. Best for tensor parallel.</td><td>NVL72 NVSwitch fabric</td></tr>
<tr class=&quot;topo&quot;><td>Fat tree</td><td>Hierarchical switches; uniform bandwidth between any two endpoints.</td><td>Some InfiniBand/Ethernet fabrics (scale-out)</td></tr>
<tr class=&quot;topo&quot;><td>2D / 3D torus</td><td>Each chip connects to nearest neighbors. Good for nearest-neighbor workloads. Long-distance hops are costly.</td><td>Google TPU 8t pods</td></tr>
<tr class=&quot;topo&quot;><td>Dragonfly</td><td>Groups of switches with rich intra-group links and sparse inter-group. Lower diameter.</td><td>Some HPC and AWS clusters</td></tr>
<tr class=&quot;topo&quot;><td>Boardfly (Google)</td><td>Flatter topology, fewer hops, optimized for MoE / reasoning workloads.</td><td>Google TPU 8i pod</td></tr>
<tr class=&quot;topo&quot;><td>Optical Circuit Switched</td><td>Reconfigurable on demand. Failure recovery and per-workload topology.</td><td>Google Apollo OCS</td></tr>
</table>

<h3>6a. Why All-to-All Matters for AI</h3>
<p>Large language model training requires <b>collective operations</b> (all-reduce, all-gather, all-to-all) at every gradient sync. The bandwidth between every pair of GPUs matters, not just the bandwidth to a specific neighbor. This is why NVLink + NVSwitch all-to-all is the dominant scale-up pattern: it gives uniform bandwidth between any two GPUs in the domain. For mixture-of-experts (MoE) models, the all-to-all pattern is even more central because token routing scatters work across many experts.</p>

<!-- ============ 7. PROTOCOL ============ -->
<h2 id=&quot;section-h-h2-07-7-protocol-comparison-matrix&quot;>7. Protocol Comparison Matrix</h2>

<table>
<tr><th>Protocol</th><th>Owner</th><th>Per-GPU BW today</th><th>Max domain</th><th>Reach</th><th>Open?</th></tr>
<tr class=&quot;proto&quot;><td>NVLink 6.0</td><td>NVIDIA</td><td>3.6 TB/s</td><td>576 GPUs (Rubin Ultra Kyber 2027)</td><td>Copper + optical extension</td><td>Closed (Fusion licensing program)</td></tr>
<tr class=&quot;proto&quot;><td>NVLink 5.0</td><td>NVIDIA</td><td>1.8 TB/s</td><td>72 GPUs (NVL72)</td><td>Copper in-rack</td><td>Closed</td></tr>
<tr class=&quot;proto&quot;><td>UALink 1.0</td><td>UALink Consortium</td><td>800 Gb/s per port (x4 lanes)</td><td>1,024 accelerators per pod</td><td>Under 4 m copper; optical via Lightmatter Passage</td><td>Open standard</td></tr>
<tr class=&quot;proto&quot;><td>Infinity Fabric (latest)</td><td>AMD</td><td>~1 TB/s per GPU (MI350 era)</td><td>~72 GPUs (Helios target)</td><td>In-rack copper</td><td>AMD proprietary; UALink-compatible going forward</td></tr>
<tr class=&quot;proto&quot;><td>Google ICI</td><td>Google</td><td>Per-chip lower than NVLink</td><td>9,216 chips (Ironwood superpod)</td><td>Copper + optical via OCS</td><td>Proprietary to Google TPU</td></tr>
<tr class=&quot;proto&quot;><td>PCIe Gen6</td><td>PCI-SIG</td><td>256 GB/s per link (x16)</td><td>Host attach</td><td>Short (chip to chip on board)</td><td>Open standard</td></tr>
<tr class=&quot;proto&quot;><td>PCIe Gen7 (in spec)</td><td>PCI-SIG</td><td>512 GB/s per link (x16)</td><td>Host attach</td><td>Short</td><td>Open standard</td></tr>
</table>

<!-- ============ 8. THE COPPER LIMIT ============ -->
<h2 id=&quot;section-h-h2-08-8-why-optics-now-enters-the-scale-up-lay&quot;>8. Why Optics Now Enters the Scale-Up Layer</h2>
<p>Copper has a physical reach limit that depends on signaling speed. As per-lane data rates climb, the reach shrinks.</p>

<table>
<tr><th>Signaling rate</th><th>Practical copper reach (passive)</th><th>Implication</th></tr>
<tr class=&quot;proto&quot;><td>56 Gbps</td><td>~3-5 meters</td><td>Easy in-rack and short cross-rack</td></tr>
<tr class=&quot;proto&quot;><td>112 Gbps</td><td>~2 meters</td><td>In-rack only</td></tr>
<tr class=&quot;proto&quot;><td>224 Gbps</td><td>Under 1 meter</td><td>Within a chassis or short patch</td></tr>
<tr class=&quot;proto&quot;><td>448 Gbps (future)</td><td>Centimeters</td><td>Inside the rack becomes problematic; optics needed</td></tr>
</table>

<p>At 224 Gbps (current frontier for NVLink 6.0 lanes and Spectrum-X switches), the practical copper reach is less than one meter. Beyond that you need optics. This is why <b>scale-up is moving optical</b>: NVLink Spine cables in Vera Rubin NVL72 use copper today, but the next generation (Rubin Ultra Kyber NVL576 across multiple racks) will require active electrical cables (AEC) or active optical cables (AOC) and eventually co-packaged optics (CPO, covered in Section J).</p>

<div class=&quot;verify&quot;>
<b>Verified industry signal (May 2026):</b>
<ul>
<li>NVIDIA's Spectrum-6 CPO switch announced at GTC 2026: 102.4 Tbps, 65% lower power than pluggable optics. CPO has arrived earlier than predicted.</li>
<li>Broadcom Tomahawk 6 Davisson CPO variant launched late 2025: 102.4 Tbps with co-packaged optics.</li>
<li>Marvell acquired Celestial AI for $3.25B upfront, up to $5.5B with earn-outs (December 2, 2025), the largest pure-play photonics acquisition in semiconductor history.</li>
<li>Lightmatter Series D valuation: $4.4B. Ayar Labs Series E March 2026: $500M at $3.75B valuation.</li>
<li>NVIDIA hired Enfabrica leadership and invested in Ayar Labs directly.</li>
</ul>
</div>

<!-- ============ 9. THE STRATEGIC LANDSCAPE ============ -->
<h2 id=&quot;section-h-h2-09-9-the-strategic-landscape&quot;>9. The Strategic Landscape</h2>

<table>
<tr><th>Approach</th><th>Posture</th><th>Strategy</th></tr>
<tr class=&quot;data&quot;><td>NVIDIA (NVLink)</td><td>Closed → selectively open</td><td>NVLink Fusion licenses NVLink to chosen partners (Qualcomm, Fujitsu, MediaTek) to head off UALink consolidation. Maintains protocol control while expanding ecosystem.</td></tr>
<tr class=&quot;data&quot;><td>AMD + Intel + Broadcom + Meta + Microsoft (UALink)</td><td>Open standard</td><td>Build a multi-vendor scale-up ecosystem. AMD provides accelerators, Broadcom provides switches, Astera Labs provides controllers, Synopsys provides IP.</td></tr>
<tr class=&quot;data&quot;><td>Google</td><td>Custom, internal</td><td>ICI and Apollo OCS are Google-only. Falcon contributed to OCP, but Google's scale-up benefits its TPU economics specifically.</td></tr>
<tr class=&quot;data&quot;><td>Amazon (Trainium)</td><td>Custom internal + ecosystem</td><td>AWS uses its own NeuronLink for Trainium2/3, but is a UALink consortium member, hedging on the open standard.</td></tr>
<tr class=&quot;data&quot;><td>Hyperscalers (Meta, Microsoft, Oracle)</td><td>Multi-protocol</td><td>Deploy NVIDIA NVLink systems, AMD Helios with Infinity Fabric/UALink, Google TPU instances. Mix-and-match.</td></tr>
</table>

<div class=&quot;callout&quot;>
<b>One sentence framing.</b> The way systems connect determines the economics of AI. Control over the scale-up protocol and the scale-out network now matters almost as much as control over the GPU itself. Interconnect is no longer a component. It is architecture.
</div>

<!-- ============ 10. CASE: VERA RUBIN NVL72 ============ -->
<h2 id=&quot;section-h-h2-10-10-case-study-vera-rubin-nvl72-2026&quot;>10. Case Study: Vera Rubin NVL72 (2026)</h2>

<table>
<tr><th>Spec</th><th>Value</th></tr>
<tr class=&quot;nvlink&quot;><td>GPUs per rack</td><td>72 Rubin (R200) GPUs</td></tr>
<tr class=&quot;nvlink&quot;><td>Compute per GPU</td><td>50 PF FP4</td></tr>
<tr class=&quot;nvlink&quot;><td>HBM4 per GPU</td><td>288 GB at 22 TB/s</td></tr>
<tr class=&quot;nvlink&quot;><td>Per-GPU NVLink 6.0 bandwidth</td><td>3.6 TB/s</td></tr>
<tr class=&quot;nvlink&quot;><td>NVSwitch 6.0 chips per rack</td><td>~9 (NVL spine)</td></tr>
<tr class=&quot;nvlink&quot;><td>Aggregate NVLink bandwidth</td><td>260 TB/s</td></tr>
<tr class=&quot;nvlink&quot;><td>Total rack AI compute</td><td>3.6 exaFLOPS FP4</td></tr>
<tr class=&quot;nvlink&quot;><td>Vera CPU</td><td>88 custom Olympus cores per CPU, Armv9.2, 36 CPUs per rack</td></tr>
<tr class=&quot;nvlink&quot;><td>Vera-Rubin NVLink-C2C</td><td>1.8 TB/s per pair</td></tr>
<tr class=&quot;nvlink&quot;><td>Total LPDDR5X per rack</td><td>~54 TB (SOCAMM4)</td></tr>
<tr class=&quot;nvlink&quot;><td>Total HBM4 per rack</td><td>~20.7 TB</td></tr>
<tr class=&quot;nvlink&quot;><td>Rack power</td><td>~220-250 kW</td></tr>
<tr class=&quot;nvlink&quot;><td>Volume shipment timing</td><td>Second half of 2026</td></tr>
<tr class=&quot;nvlink&quot;><td>Anchor cloud customers</td><td>AWS, Microsoft Azure, Google Cloud (as A5X), Oracle Cloud Infrastructure, CoreWeave</td></tr>
</table>

<!-- ============ 11. CROSS CUTS ============ -->
<h2 id=&quot;section-h-h2-11-11-how-section-h-connects-to-other-secti&quot;>11. How Section H Connects to Other Sections</h2>
<ul>
<li><b>Section C (800V DC)</b>: A 220-250 kW NVL72 rack with all that NVLink switching is part of what drove 800V DC adoption. Scale-up density is what forced power architecture to change.</li>
<li><b>Section E (cooling)</b>: NVSwitch chips also need liquid cooling at NVL72 density. Cold plates extend to switches.</li>
<li><b>Section F (advanced packaging)</b>: NVLink-C2C between Vera and Rubin uses package-level interconnect technology. UCIe is the open competitor to NVLink-C2C at the chiplet level.</li>
<li><b>Section G (memory)</b>: NVLink + NVLink-C2C creates the unified address space between CPU LPDDR5X and GPU HBM4. The scale-up fabric is what makes the memory hierarchy coherent.</li>
<li><b>Section I (scale-out)</b>: The boundary between Section H and Section I is where the scale-up domain ends. Ethernet, InfiniBand, and UEC (Section I) handle traffic between scale-up pods.</li>
<li><b>Section J (optics)</b>: As scale-up domains grow past one rack (Rubin Ultra Kyber NVL576), copper runs out. NVLink optical extensions, CPO switches (Spectrum-6), and active optical cables enter the scale-up layer.</li>
</ul>

<!-- ============ 12. NUMBERS ============ -->
<h2 id=&quot;section-h-h2-12-12-section-h-in-numbers&quot;>12. Section H in Numbers</h2>
<table>
<tr><th>Metric</th><th>Value</th><th>Notes</th></tr>
<tr class=&quot;data&quot;><td>NVLink 5.0 per-GPU bandwidth</td><td>1.8 TB/s</td><td>18 links x 100 GB/s, Blackwell</td></tr>
<tr class=&quot;data&quot;><td>NVLink 6.0 per-GPU bandwidth</td><td>3.6 TB/s</td><td>2x prior, Rubin</td></tr>
<tr class=&quot;data&quot;><td>NVLink 6.0 vs PCIe Gen6</td><td>14x</td><td>Per-GPU bandwidth</td></tr>
<tr class=&quot;data&quot;><td>NVL72 aggregate NVLink BW</td><td>260 TB/s</td><td>Vera Rubin</td></tr>
<tr class=&quot;data&quot;><td>NVL72 GPUs in scale-up domain</td><td>72</td><td>Single all-to-all topology</td></tr>
<tr class=&quot;data&quot;><td>NVL576 (Rubin Ultra Kyber)</td><td>576 GPUs in scale-up domain</td><td>2027 target</td></tr>
<tr class=&quot;data&quot;><td>NVL72 compute</td><td>3.6 exaFLOPS FP4</td><td>Rubin generation</td></tr>
<tr class=&quot;data&quot;><td>Rubin GPU compute</td><td>50 PF FP4</td><td>vs 10 PF B200, 15 PF B300</td></tr>
<tr class=&quot;data&quot;><td>Vera-Rubin NVLink-C2C</td><td>1.8 TB/s</td><td>CPU to GPU</td></tr>
<tr class=&quot;data&quot;><td>UALink 1.0 per-lane rate</td><td>200 Gb/s effective (212.5 GT/s)</td><td>April 2025</td></tr>
<tr class=&quot;data&quot;><td>UALink 1.0 max port BW</td><td>800 Gb/s (x4 lanes)</td><td></td></tr>
<tr class=&quot;data&quot;><td>UALink 1.0 max pod size</td><td>1,024 accelerators</td><td></td></tr>
<tr class=&quot;data&quot;><td>UALink 1.0 cable reach</td><td>Under 4 meters</td><td>Copper</td></tr>
<tr class=&quot;data&quot;><td>UALink 1.0 round-trip latency</td><td>Under 1 microsecond</td><td></td></tr>
<tr class=&quot;data&quot;><td>UALink first commercial switches</td><td>Q4 2026</td><td>Broadcom, Astera Labs</td></tr>
<tr class=&quot;data&quot;><td>UALink consortium members</td><td>85+</td><td>~12 board members</td></tr>
<tr class=&quot;data&quot;><td>Google Ironwood TPU superpod</td><td>9,216 chips in scale-up domain</td><td>Via ICI + Apollo OCS</td></tr>
<tr class=&quot;data&quot;><td>Google Boardfly hop reduction</td><td>16 → 7 in 1,024-chip pod</td><td>50% latency improvement</td></tr>
<tr class=&quot;data&quot;><td>Google Virgo Network single-DC scale</td><td>134,000 TPUs single fabric</td><td>~960,000 GPUs A5X multi-site</td></tr>
<tr class=&quot;data&quot;><td>AMD Helios target domain</td><td>72 GPUs</td><td>Matching NVL72 with MI450</td></tr>
<tr class=&quot;data&quot;><td>NVL72 rack power</td><td>~220-250 kW</td><td>Vera Rubin generation</td></tr>
<tr class=&quot;data&quot;><td>NVL72 HBM4 total</td><td>~20.7 TB</td><td>72 x 288 GB</td></tr>
<tr class=&quot;data&quot;><td>NVL72 LPDDR5X total</td><td>~54 TB</td><td>36 Vera CPUs at 1.5 TB</td></tr>
<tr class=&quot;data&quot;><td>Copper reach at 224 Gbps</td><td>under 1 meter</td><td>Forces scale-up to optical</td></tr>
<tr class=&quot;data&quot;><td>Spectrum-6 CPO switch</td><td>102.4 Tbps, 65% lower power vs pluggable</td><td>GTC 2026</td></tr>
<tr class=&quot;data&quot;><td>Marvell + Celestial AI acquisition</td><td>$3.25B upfront, up to $5.5B</td><td>Dec 2, 2025</td></tr>
<tr class=&quot;data&quot;><td>Lightmatter Series D valuation</td><td>$4.4B</td><td>Photonic interconnect</td></tr>
<tr class=&quot;data&quot;><td>Ayar Labs Series E valuation</td><td>$3.75B ($500M raise)</td><td>March 2026</td></tr>
</table>

<!-- ============ 13. DRILL DOWNS ============ -->
<h2 id=&quot;section-h-h2-13-13-drill-downs-inside-section-h&quot;>13. Drill-Downs Inside Section H</h2>

<details class=&quot;drill&quot; id=&quot;section-h-drill-h1-nvlink-generations-deep-dive&quot;><summary>H1. NVLink Generations Deep Dive</summary><div class=&quot;drill-body&quot;><ul>
<li>NVLink 1.0 (Pascal P100, 2016) through NVLink 7.0 (Rubin Ultra, 2027)</li>
<li>Per-link rate evolution: 20 GB/s → 100 GB/s → ~200 GB/s</li>
<li>Number of links per GPU: 4 → 18 (Blackwell)</li>
<li>Why NVLink and NVSwitch generation numbers got out of sync (Huang at GTC 2025)</li>
<li>Software stack: NCCL, NVLink Shared Memory, NVLink Sharp</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-h-drill-h2-nvswitch-architecture&quot;><summary>H2. NVSwitch Architecture</summary><div class=&quot;drill-body&quot;><ul>
<li>NVSwitch chip generations 1.0 through 6.0/7.0</li>
<li>Number of ports per switch chip</li>
<li>NVL spine (multiple NVSwitch chips in a rack)</li>
<li>NVL72 wiring: 9 switch chips, 18 NVLink ports per GPU</li>
<li>All-to-all bandwidth math</li>
<li>NVSwitch SHARP in-network compute</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-h-drill-h3-nvlink-c2c-and-unified-memory&quot;><summary>H3. NVLink-C2C and Unified Memory</summary><div class=&quot;drill-body&quot;><ul>
<li>NVLink-C2C as chip-to-chip (vs NVLink as system-level)</li>
<li>Grace-Hopper / Vera-Rubin coherent address space</li>
<li>How LPDDR5X and HBM4 unify</li>
<li>Cross-cuts with UCIe (Section F)</li>
<li>Cache coherence semantics</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-h-drill-h4-nvlink-fusion-opening-nvlink&quot;><summary>H4. NVLink Fusion (Opening NVLink)</summary><div class=&quot;drill-body&quot;><ul>
<li>May 2025 announcement</li>
<li>Initial partners: Qualcomm, Fujitsu, MediaTek</li>
<li>Licensing model and what is/isn't included</li>
<li>Strategic timing vs UALink ratification</li>
<li>How this changes the competitive dynamic</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-h-drill-h5-ualink-1-0-specification-internals&quot;><summary>H5. UALink 1.0 Specification Internals</summary><div class=&quot;drill-body&quot;><ul>
<li>4-layer architecture (Physical, Data Link, Transaction, Protocol)</li>
<li>200G per lane at 212.5 GT/s signaling</li>
<li>Modified Ethernet SerDes (IEEE P802.3dj)</li>
<li>64-byte flits, 640-byte units</li>
<li>10-bit routing ID, virtual pods</li>
<li>Memory semantic load/store ops</li>
<li>FEC and error handling</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-h-drill-h6-ualink-ecosystem-and-roadmap&quot;><summary>H6. UALink Ecosystem and Roadmap</summary><div class=&quot;drill-body&quot;><ul>
<li>Consortium membership and governance</li>
<li>Switch vendors: Broadcom, Astera Labs</li>
<li>Accelerator support: AMD Instinct, Intel Gaudi, Meta MTIA</li>
<li>Synopsys IP availability H2 2025</li>
<li>Lightmatter Passage for optical extension</li>
<li>First commercial systems Q4 2026</li>
<li>UALink 2.0 / future direction</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-h-drill-h7-amd-infinity-fabric-and-helios&quot;><summary>H7. AMD Infinity Fabric and Helios</summary><div class=&quot;drill-body&quot;><ul>
<li>Infinity Fabric inside Zen CPU (chiplet to I/O die)</li>
<li>Infinity Fabric in MI300/MI355/MI450 (intra-GPU and inter-GPU)</li>
<li>Helios rack-scale architecture (Meta + AMD via OCP)</li>
<li>MI450 1 GW deployment with Meta</li>
<li>AMD UALink adoption path</li>
<li>How Infinity Fabric and UALink coexist</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-h-drill-h8-google-ici-and-apollo-ocs&quot;><summary>H8. Google ICI and Apollo OCS</summary><div class=&quot;drill-body&quot;><ul>
<li>ICI as Google's scale-up equivalent of NVLink</li>
<li>Apollo OCS: MEMS-based optical circuit switching</li>
<li>3D torus (TPU 8t) vs Boardfly (TPU 8i) topologies</li>
<li>Ironwood superpod: 9,216 chips</li>
<li>OCS deployment history (Jupiter network)</li>
<li>Falcon transport protocol (contributed to OCP)</li>
<li>Virgo Network for scale-out</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-h-drill-h9-scale-up-topology-choices&quot;><summary>H9. Scale-Up Topology Choices</summary><div class=&quot;drill-body&quot;><ul>
<li>Mesh, all-to-all via switch, fat tree, torus, dragonfly, OCS-reconfigurable</li>
<li>Bandwidth vs diameter trade-offs</li>
<li>Bisection bandwidth math</li>
<li>Cost of cabling and switch silicon at scale</li>
<li>Failure recovery characteristics</li>
<li>Workload-specific topology choices (MoE vs dense LLM)</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-h-drill-h10-collective-operations-and-the-bandwidth-wall&quot;><summary>H10. Collective Operations and the Bandwidth Wall</summary><div class=&quot;drill-body&quot;><ul>
<li>All-reduce, all-gather, all-to-all primitives</li>
<li>Why all-to-all dominates in MoE training and inference</li>
<li>NCCL implementation and tuning</li>
<li>SHARP in-network compute (reduce on the switch)</li>
<li>Communication as fraction of LLM training time</li>
<li>The 30-50% GPU utilization observation (Nutty)</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-h-drill-h11-the-copper-to-optical-transition-in-scale-up&quot;><summary>H11. The Copper-to-Optical Transition in Scale-Up</summary><div class=&quot;drill-body&quot;><ul>
<li>Copper reach vs signaling rate trade-off</li>
<li>Active electrical cables (AEC) as intermediate step</li>
<li>Active optical cables (AOC) for NVLink Spine</li>
<li>Co-packaged optics (CPO) entering scale-up (Section J overlap)</li>
<li>Lightmatter Passage as optical UALink</li>
<li>Ayar Labs TeraPHY as optical UCIe / NVLink chiplet</li>
</ul></div></details>

<details class=&quot;sources-footer&quot;><summary>Sources and verification</summary><div class=&quot;sources-body&quot;>Sources: project files (Nutty The Age of Interconnection, Damnang Google AI Infrastructure Layer Map). Cross-verified May 2026 against NVIDIA NVLink and NVSwitch product pages; NVIDIA Vera Rubin platform CES 2026 and GTC 2026 disclosures; Tom's Hardware Vera Rubin in-depth analysis (Nov 2025); IEEE Spectrum Rubin networking analysis (Jan 2026); Next Platform Nvidia AI system roadmap (March 2026); Converge Digest NVLink 6 / Rubin platform coverage; UALink Consortium 1.0 200G specification white paper (April 8, 2025); UALink Consortium press release on 1.0 ratification; Phoronix, Data Center Dynamics, Blocks and Files, NAND Research, StorageReview UALink coverage; Google Apollo OCS / Ironwood TPU pod disclosures; Marvell-Celestial AI acquisition announcement (December 2, 2025); Lightmatter and Ayar Labs funding disclosures.</div></details></div></details>
</section>

<section id=&quot;section-i&quot;>
<details class=&quot;section-collapsible&quot; open><summary class=&quot;section-summary&quot;><h1>Section I: Scale-Out Networking</h1></summary><div class=&quot;section-body&quot;><p class=&quot;legend&quot;>The fabric that connects scale-up pods into clusters of tens of thousands to millions of accelerators. Ethernet, InfiniBand, Ultra Ethernet (UEC), RDMA transport, NICs and DPUs, topologies. The boundary moved from &quot;inside the server&quot; to &quot;inside the rack&quot; - now scale-out starts above the rack. Cross-verified May 2026.</p>

<!-- ============ 1. THE BOUNDARY ============ -->
<h2 id=&quot;section-i-h2-01-1-where-scale-out-begins-the-moving-boun&quot;>1. Where Scale-Out Begins (the Moving Boundary)</h2>
<p>Section H covered scale-up (tight coupling within a coherent memory domain). Scale-out is the network that connects those domains together into a cluster. As scale-up domains have grown from 8 GPUs to 72 GPUs to 576 GPUs to 9,216 chips, the scale-out network's role has shifted to connecting an ever-smaller number of much larger pods.</p>

<table>
<tr><th>Year</th><th>Typical scale-up domain</th><th>What scale-out connects</th></tr>
<tr class=&quot;market&quot;><td>2022 (Hopper / 4-rack DGX)</td><td>8 GPUs (HGX H100)</td><td>Servers within and across racks; thousands of GPUs per cluster</td></tr>
<tr class=&quot;market&quot;><td>2024 (GB200 NVL72)</td><td>72 GPUs in one rack</td><td>NVL72 racks within a row; tens of thousands of GPUs</td></tr>
<tr class=&quot;market&quot;><td>2026 (Vera Rubin NVL72)</td><td>72 GPUs in one rack</td><td>NVL72 racks across rows; hundreds of thousands of GPUs</td></tr>
<tr class=&quot;market&quot;><td>2027 (Rubin Ultra Kyber NVL576)</td><td>576 GPUs across multiple racks</td><td>Multi-rack pods; millions of GPUs across multiple data centers</td></tr>
</table>

<h3>1a. What the Scale-Out Network Must Carry</h3>
<ul>
<li><b>Gradient sync</b> in distributed training (data parallel all-reduce)</li>
<li><b>Activations and tensors</b> across pipeline parallel stages</li>
<li><b>Embeddings and KV cache</b> in disaggregated inference</li>
<li><b>Checkpoint and recovery</b> traffic to storage</li>
<li><b>Control plane</b> and telemetry</li>
<li><b>Multi-tenant traffic</b> in cloud-hosted clusters</li>
</ul>

<div class=&quot;callout&quot;>
<b>The simple rule that drives everything.</b> In an AI cluster, a slow network is a slow accelerator. GPUs idle when they wait for data. Industry reports suggest GPU utilization sits in the 30-50% range in real workloads, and in some inference workloads, communication can account for as much as two-thirds of total runtime. Network speed and predictability are not infrastructure overhead. They are the determinant of whether expensive silicon actually computes.
</div>

<!-- ============ 2. THE INDUSTRY SHIFT ============ -->
<h2 id=&quot;section-i-h2-02-2-the-2023-2025-industry-reversal-ethern&quot;>2. The 2023-2025 Industry Reversal: Ethernet Beats InfiniBand</h2>
<p>In late 2023, InfiniBand controlled roughly 80% of AI backend switch revenue. By 2025, according to Dell'Oro's March 2026 report, <b>more than two-thirds of AI backend switch revenue came from Ethernet</b>. This is one of the most dramatic competitive reversals in networking history.</p>

<svg viewBox=&quot;0 0 1100 280&quot; xmlns=&quot;http://www.w3.org/2000/svg&quot; style=&quot;font-family: Calibri, sans-serif; font-size: 10pt;&quot;>
  <text x=&quot;14&quot; y=&quot;22&quot; font-weight=&quot;bold&quot; font-size=&quot;12&quot;>AI backend switch revenue share (Dell'Oro, simplified)</text>

  <!-- Late 2023 bar -->
  <text x=&quot;80&quot; y=&quot;60&quot; font-weight=&quot;bold&quot;>Late 2023</text>
  <rect x=&quot;80&quot; y=&quot;70&quot; width=&quot;640&quot; height=&quot;36&quot; fill=&quot;#c8e0d8&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;400&quot; y=&quot;92&quot; text-anchor=&quot;middle&quot; font-size=&quot;11&quot;>InfiniBand ~80%</text>
  <rect x=&quot;720&quot; y=&quot;70&quot; width=&quot;160&quot; height=&quot;36&quot; fill=&quot;#cfe5f3&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;800&quot; y=&quot;92&quot; text-anchor=&quot;middle&quot; font-size=&quot;11&quot;>Ethernet ~20%</text>

  <!-- 2025 bar -->
  <text x=&quot;80&quot; y=&quot;148&quot; font-weight=&quot;bold&quot;>2025</text>
  <rect x=&quot;80&quot; y=&quot;158&quot; width=&quot;280&quot; height=&quot;36&quot; fill=&quot;#c8e0d8&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;220&quot; y=&quot;180&quot; text-anchor=&quot;middle&quot; font-size=&quot;11&quot;>InfiniBand ~33%</text>
  <rect x=&quot;360&quot; y=&quot;158&quot; width=&quot;520&quot; height=&quot;36&quot; fill=&quot;#cfe5f3&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;620&quot; y=&quot;180&quot; text-anchor=&quot;middle&quot; font-size=&quot;11&quot;>Ethernet ~67%+</text>

  <text x=&quot;14&quot; y=&quot;240&quot; font-size=&quot;10&quot; font-style=&quot;italic&quot; fill=&quot;#444&quot;>In less than 24 months, the AI backend switch market flipped. The reason isn't raw performance; it's ecosystem and scale.</text>
</svg>

<h3>2a. Why the Shift Happened</h3>
<ul>
<li><b>Cluster scale</b>: at 100,000+ GPUs, the openness and ecosystem advantages of Ethernet started to outweigh InfiniBand's performance edge.</li>
<li><b>Vendor diversity</b>: Ethernet has dozens of switch ASIC vendors, optic vendors, NIC vendors. InfiniBand is effectively NVIDIA-only (after the Mellanox acquisition).</li>
<li><b>Operational familiarity</b>: hyperscaler operations teams already run Ethernet for everything else. One fabric, one toolset, one set of expertise.</li>
<li><b>The xAI Colossus signal</b>: a 100,000-GPU cluster running entirely on NVIDIA Spectrum-X Ethernet (not InfiniBand) signaled that even NVIDIA's reference architecture had pivoted.</li>
<li><b>Tomahawk 6 economics</b>: Broadcom's 102.4 Tbps single chip changed switch density and cost economics in Ethernet's favor.</li>
<li><b>The UEC standard</b>: Ultra Ethernet 1.0 (June 2025) brought InfiniBand-class features (modern RDMA, congestion control, low tail latency) to the open Ethernet ecosystem.</li>
</ul>

<!-- ============ 3. ETHERNET FOR AI ============ -->
<h2 id=&quot;section-i-h2-03-3-ethernet-for-ai-modern-ai-backend-ethe&quot;>3. Ethernet for AI (Modern AI Backend Ethernet)</h2>
<p>AI-grade Ethernet is not your enterprise Ethernet. It is purpose-tuned for the traffic patterns of distributed training: bursty, bandwidth-hungry, latency-sensitive, with strict tail-latency requirements. Multiple vendors offer AI-optimized Ethernet platforms.</p>

<h3>3a. NVIDIA Spectrum-X</h3>
<table>
<tr><th>Spec</th><th>Value</th></tr>
<tr class=&quot;eth&quot;><td>Switch ASIC</td><td>Spectrum-4 (current), Spectrum-6 (Rubin generation, with CPO)</td></tr>
<tr class=&quot;eth&quot;><td>Spectrum-4 throughput</td><td>51.2 Tbps</td></tr>
<tr class=&quot;eth&quot;><td>Spectrum-6 throughput</td><td>102.4 Tbps with co-packaged optics, 65% lower power than pluggable</td></tr>
<tr class=&quot;eth&quot;><td>Companion NIC</td><td>ConnectX-7 (current), ConnectX-9 SuperNIC (Rubin)</td></tr>
<tr class=&quot;eth&quot;><td>RDMA</td><td>RoCEv2 with NVIDIA enhancements (adaptive routing, congestion control)</td></tr>
<tr class=&quot;eth&quot;><td>Optimized for</td><td>Tightly coupled with GPUDirect RDMA; AI traffic patterns; multi-tenant noisy-neighbor isolation</td></tr>
<tr class=&quot;eth&quot;><td>Deployment anchor</td><td>xAI Colossus 100,000-GPU cluster (entire fabric)</td></tr>
</table>

<h3>3b. Broadcom Tomahawk (the Volume Workhorse)</h3>
<table>
<tr><th>Spec</th><th>Value</th></tr>
<tr class=&quot;eth&quot;><td>Tomahawk 5</td><td>51.2 Tbps</td></tr>
<tr class=&quot;eth&quot;><td><b>Tomahawk 6</b></td><td><b>102.4 Tbps single chip</b></td></tr>
<tr class=&quot;eth&quot;><td>Tomahawk Ultra</td><td>250 nanoseconds switching latency for AI/HPC (shipping)</td></tr>
<tr class=&quot;eth&quot;><td>Tomahawk 6 Davisson (CPO variant)</td><td>102.4 Tbps with co-packaged optics (launched late 2025)</td></tr>
<tr class=&quot;eth&quot;><td>Customers</td><td>All major hyperscalers (Microsoft, Meta, Google, AWS), Arista switches, Cisco switches, Nokia, white-box vendors</td></tr>
<tr class=&quot;eth&quot;><td>UEC support</td><td>Tomahawk 6 is UEC-ready</td></tr>
</table>

<h3>3c. Other AI Ethernet Players</h3>
<table>
<tr><th>Vendor</th><th>Position</th></tr>
<tr class=&quot;eth&quot;><td>Cisco</td><td>Silicon One ASICs (G200, G400), Nexus AI-tuned switches, UEC founding member</td></tr>
<tr class=&quot;eth&quot;><td>Arista</td><td>EOS-based AI fabrics, deep Tomahawk integration, UEC founding member</td></tr>
<tr class=&quot;eth&quot;><td>Marvell</td><td>Teralynx switch silicon, optical DSPs (Inphi acquisition), NIC silicon</td></tr>
<tr class=&quot;eth&quot;><td>Intel (Tofino, deprecated)</td><td>Sold Barefoot Tofino programmable switch line; Intel still in UEC</td></tr>
<tr class=&quot;eth&quot;><td>NVIDIA (BlueField + ConnectX)</td><td>NIC and DPU silicon, increasingly tightly bundled with GPUs</td></tr>
</table>

<!-- ============ 4. ULTRA ETHERNET ============ -->
<h2 id=&quot;section-i-h2-04-4-ultra-ethernet-consortium-uec&quot;>4. Ultra Ethernet Consortium (UEC)</h2>
<p>The Ultra Ethernet Consortium was founded in July 2023 by AMD, Arista, Broadcom, Cisco, Eviden (Atos), HPE, Intel, Meta, and Microsoft. The goal: redefine Ethernet for the demands of AI and HPC at scale, while staying compatible with existing Ethernet infrastructure. UEC 1.0 specification released June 11, 2025 (562 pages). Update 1.0.1 released September 2025.</p>

<h3>4a. UEC Membership and Governance</h3>
<table>
<tr><th>Property</th><th>Value</th></tr>
<tr class=&quot;uec&quot;><td>Founded</td><td>July 2023</td></tr>
<tr class=&quot;uec&quot;><td>Hosted by</td><td>Linux Foundation Joint Development Foundation</td></tr>
<tr class=&quot;uec&quot;><td>Founding members</td><td>AMD, Arista, Broadcom, Cisco, Eviden (Atos), HPE, Intel, Meta, Microsoft</td></tr>
<tr class=&quot;uec&quot;><td>Current size</td><td>100+ member companies (including NVIDIA), 1,500+ participants by end of 2024</td></tr>
<tr class=&quot;uec&quot;><td>Spec 1.0 released</td><td>June 11, 2025</td></tr>
<tr class=&quot;uec&quot;><td>Spec update</td><td>1.0.1 released September 2025</td></tr>
<tr class=&quot;uec&quot;><td>Spec length</td><td>562 pages</td></tr>
<tr class=&quot;uec&quot;><td>Hardware availability</td><td>Started shipping fall 2025; broader rollout 2026</td></tr>
</table>

<h3>4b. What UEC 1.0 Standardizes</h3>
<table>
<tr><th>Layer</th><th>What UEC 1.0 defines</th></tr>
<tr class=&quot;uec&quot;><td>Physical</td><td>Compatibility with existing QSFP-DD and OSFP optics; 200G/lane PHY (IEEE 802.3dj alignment)</td></tr>
<tr class=&quot;uec&quot;><td>Data Link</td><td>Native RDMA support, improved link efficiency</td></tr>
<tr class=&quot;uec&quot;><td>Transport (UET)</td><td>Ultra Ethernet Transport - new protocol replacing RoCEv2 limitations: modern flow control, packet spraying across paths, in-order delivery semantics where needed</td></tr>
<tr class=&quot;uec&quot;><td>Congestion management</td><td>Modern algorithms (replaces DCQCN, ECN-based approaches); congestion signaling (CSIG)</td></tr>
<tr class=&quot;uec&quot;><td>RDMA</td><td>&quot;Modern RDMA for Ethernet and IP&quot; - low-latency transport, host bypass</td></tr>
<tr class=&quot;uec&quot;><td>Path diversity</td><td>Multi-path packet spraying with reorder handling at endpoint</td></tr>
<tr class=&quot;uec&quot;><td>Network security</td><td>Encryption integrated into the transport</td></tr>
<tr class=&quot;uec&quot;><td>APIs</td><td>Open observability and automation interfaces</td></tr>
</table>

<h3>4c. UEC 2026 Priorities</h3>
<ul>
<li><b>Programmable Congestion Management (PCM)</b>: anyone can implement a new congestion control algorithm in a standard language, which then works on any UE PCM-compliant NIC.</li>
<li><b>Small message performance</b>: basic UET packet has 104 bytes of headers (2.5% overhead for 4KB packets, more for smaller transactions). UEC is standardizing a reduced-size forwarding header to cut this overhead in half.</li>
<li><b>In-Network Collectives (INC)</b>: move all-reduce and similar collective operations from hosts into the switch fabric (similar to NVIDIA SHARP, but standardized).</li>
</ul>

<h3>4d. UEC Hardware Already Shipping</h3>
<table>
<tr><th>Product</th><th>Vendor</th><th>Notes</th></tr>
<tr class=&quot;uec&quot;><td>Tomahawk 6</td><td>Broadcom</td><td>102.4 Tbps, UEC-ready</td></tr>
<tr class=&quot;uec&quot;><td>Tomahawk Ultra</td><td>Broadcom</td><td>250 ns latency switch for AI/HPC</td></tr>
<tr class=&quot;uec&quot;><td>Pensando Pollara 400GbE</td><td>AMD</td><td>First Ultra Ethernet-compliant NIC; deployed at Oracle Cloud Infrastructure; AMD claims 10% higher RDMA performance vs NVIDIA CX7, 25% better than RoCEv2</td></tr>
<tr class=&quot;uec&quot;><td>Nokia AI fabric switches</td><td>Nokia</td><td>UEC-aligned, deployed at Nscale (renewable-powered AI cloud in Norway)</td></tr>
<tr class=&quot;uec&quot;><td>Arista AI Spine / Leaf</td><td>Arista</td><td>UEC-ready EOS-based platforms</td></tr>
</table>

<div class=&quot;verify&quot;>
<b>Verified UEC market signal (May 2026):</b>
<ul>
<li>UEC member count crossed 100 companies; NVIDIA joined the consortium (despite owning the competing InfiniBand ecosystem).</li>
<li>Oracle Cloud Infrastructure deployed AMD Pensando Pollara 400GbE as the first UEC-compliant NIC at production.</li>
<li>AMD claim: UEC scales 20x more than NVIDIA InfiniBand, 10x more than RoCEv2 (at the million-GPU envelope).</li>
<li>Broadcom Tomahawk Ultra targets sub-microsecond switching latency (250 ns) for AI/HPC workloads.</li>
</ul>
</div>

<!-- ============ 5. INFINIBAND ============ -->
<h2 id=&quot;section-i-h2-05-5-infiniband-nvidia-quantum&quot;>5. InfiniBand (NVIDIA Quantum)</h2>
<p>InfiniBand was developed in 1999 specifically for high-performance computing, with native RDMA, microsecond latency, and lossless transport. It dominated HPC for decades and AI training for the H100 era. After NVIDIA acquired Mellanox in 2020, InfiniBand became effectively a single-vendor ecosystem.</p>

<h3>5a. InfiniBand Generations</h3>
<table>
<tr><th>Generation</th><th>Year</th><th>Per-port speed</th><th>NVIDIA Quantum platform</th></tr>
<tr class=&quot;ib&quot;><td>EDR</td><td>2014</td><td>100 Gbps</td><td>Quantum</td></tr>
<tr class=&quot;ib&quot;><td>HDR</td><td>2017</td><td>200 Gbps</td><td>Quantum</td></tr>
<tr class=&quot;ib&quot;><td>NDR</td><td>2021</td><td>400 Gbps</td><td>Quantum-2</td></tr>
<tr class=&quot;ib&quot;><td><b>XDR</b></td><td><b>2024-2025</b></td><td><b>800 Gbps</b></td><td><b>Quantum-X</b></td></tr>
<tr class=&quot;ib&quot;><td>GDR (next)</td><td>2027 target</td><td>1.6 Tbps</td><td>Quantum-X800 successor</td></tr>
</table>

<h3>5b. InfiniBand's Strengths</h3>
<ul>
<li><b>Native RDMA</b>: zero-copy, kernel-bypass, microsecond round-trip latency</li>
<li><b>Lossless transport</b>: credit-based flow control prevents packet drops, no need for retransmission overhead</li>
<li><b>SHARP in-network compute</b>: collective operations (all-reduce) executed inside the switch fabric, reducing endpoint work</li>
<li><b>Mature ecosystem</b>: 25+ years of tooling, drivers, software stack</li>
<li><b>Performance ceiling</b>: still the lowest-latency, highest-determinism fabric available for the smallest jobs</li>
</ul>

<h3>5c. InfiniBand's Weaknesses</h3>
<ul>
<li><b>Single-vendor</b>: effectively NVIDIA-only after Mellanox acquisition (2020)</li>
<li><b>Operations complexity</b>: separate management stack from Ethernet, distinct skillset</li>
<li><b>Cost</b>: switches, NICs, cables all command a premium over Ethernet</li>
<li><b>Scale ceiling</b>: subnet topology and credit-based flow control struggle past ~32,000 nodes</li>
<li><b>Roadmap uncertainty</b>: even Microsoft (a long InfiniBand anchor) is moving toward &quot;InfiniBand Gen 8 + Spectrum-X integration&quot;, explicitly hybrid</li>
</ul>

<div class=&quot;callout&quot;>
<b>The vendor-lock argument.</b> When AI clusters were 1,000 GPUs, InfiniBand's performance edge justified its lock-in. At 100,000 GPUs, hyperscalers want multi-vendor competition: switch ASICs from Broadcom and Marvell, NICs from AMD and NVIDIA, optics from Coherent and Lumentum, fiber from Corning and others. Ethernet plus UEC delivers that ecosystem. InfiniBand cannot.
</div>

<!-- ============ 6. RDMA ============ -->
<h2 id=&quot;section-i-h2-06-6-rdma-the-common-substrate&quot;>6. RDMA: The Common Substrate</h2>
<p>RDMA (Remote Direct Memory Access) is the technique that lets one device read or write another device's memory directly, without involving the CPU or kernel. It is fundamental to AI networking. All modern AI fabrics use RDMA in some form.</p>

<h3>6a. The Classical Data Path vs RDMA</h3>
<svg viewBox=&quot;0 0 1100 220&quot; xmlns=&quot;http://www.w3.org/2000/svg&quot; style=&quot;font-family: Calibri, sans-serif; font-size: 10pt;&quot;>
  <text x=&quot;14&quot; y=&quot;22&quot; font-weight=&quot;bold&quot; font-size=&quot;12&quot;>Traditional path vs RDMA path</text>

  <!-- Traditional -->
  <text x=&quot;14&quot; y=&quot;58&quot; font-weight=&quot;bold&quot; font-size=&quot;11&quot;>Traditional (CPU-mediated)</text>
  <rect x=&quot;80&quot; y=&quot;70&quot; width=&quot;100&quot; height=&quot;40&quot; fill=&quot;#f0e6d6&quot; stroke=&quot;#333&quot;/><text x=&quot;130&quot; y=&quot;94&quot; text-anchor=&quot;middle&quot; font-size=&quot;10&quot;>Storage</text>
  <rect x=&quot;200&quot; y=&quot;70&quot; width=&quot;100&quot; height=&quot;40&quot; fill=&quot;#f0e6d6&quot; stroke=&quot;#333&quot;/><text x=&quot;250&quot; y=&quot;94&quot; text-anchor=&quot;middle&quot; font-size=&quot;10&quot;>CPU</text>
  <rect x=&quot;320&quot; y=&quot;70&quot; width=&quot;100&quot; height=&quot;40&quot; fill=&quot;#f0e6d6&quot; stroke=&quot;#333&quot;/><text x=&quot;370&quot; y=&quot;94&quot; text-anchor=&quot;middle&quot; font-size=&quot;10&quot;>Host DRAM</text>
  <rect x=&quot;440&quot; y=&quot;70&quot; width=&quot;100&quot; height=&quot;40&quot; fill=&quot;#f0e6d6&quot; stroke=&quot;#333&quot;/><text x=&quot;490&quot; y=&quot;94&quot; text-anchor=&quot;middle&quot; font-size=&quot;10&quot;>CPU again</text>
  <rect x=&quot;560&quot; y=&quot;70&quot; width=&quot;100&quot; height=&quot;40&quot; fill=&quot;#f0e6d6&quot; stroke=&quot;#333&quot;/><text x=&quot;610&quot; y=&quot;94&quot; text-anchor=&quot;middle&quot; font-size=&quot;10&quot;>NIC</text>
  <rect x=&quot;680&quot; y=&quot;70&quot; width=&quot;100&quot; height=&quot;40&quot; fill=&quot;#f0e6d6&quot; stroke=&quot;#333&quot;/><text x=&quot;730&quot; y=&quot;94&quot; text-anchor=&quot;middle&quot; font-size=&quot;10&quot;>Network</text>
  <rect x=&quot;800&quot; y=&quot;70&quot; width=&quot;100&quot; height=&quot;40&quot; fill=&quot;#f0e6d6&quot; stroke=&quot;#333&quot;/><text x=&quot;850&quot; y=&quot;94&quot; text-anchor=&quot;middle&quot; font-size=&quot;10&quot;>GPU</text>
  <g stroke=&quot;#333&quot; stroke-width=&quot;1&quot; fill=&quot;none&quot;>
    <line x1=&quot;180&quot; y1=&quot;90&quot; x2=&quot;200&quot; y2=&quot;90&quot;/>
    <line x1=&quot;300&quot; y1=&quot;90&quot; x2=&quot;320&quot; y2=&quot;90&quot;/>
    <line x1=&quot;420&quot; y1=&quot;90&quot; x2=&quot;440&quot; y2=&quot;90&quot;/>
    <line x1=&quot;540&quot; y1=&quot;90&quot; x2=&quot;560&quot; y2=&quot;90&quot;/>
    <line x1=&quot;660&quot; y1=&quot;90&quot; x2=&quot;680&quot; y2=&quot;90&quot;/>
    <line x1=&quot;780&quot; y1=&quot;90&quot; x2=&quot;800&quot; y2=&quot;90&quot;/>
  </g>
  <text x=&quot;920&quot; y=&quot;94&quot; font-size=&quot;9&quot; fill=&quot;#a44&quot;>Multiple copies, CPU overhead</text>

  <!-- RDMA -->
  <text x=&quot;14&quot; y=&quot;148&quot; font-weight=&quot;bold&quot; font-size=&quot;11&quot;>RDMA path</text>
  <rect x=&quot;80&quot; y=&quot;160&quot; width=&quot;100&quot; height=&quot;40&quot; fill=&quot;#d6eed6&quot; stroke=&quot;#333&quot;/><text x=&quot;130&quot; y=&quot;184&quot; text-anchor=&quot;middle&quot; font-size=&quot;10&quot;>Storage</text>
  <rect x=&quot;200&quot; y=&quot;160&quot; width=&quot;100&quot; height=&quot;40&quot; fill=&quot;#d6eed6&quot; stroke=&quot;#333&quot;/><text x=&quot;250&quot; y=&quot;184&quot; text-anchor=&quot;middle&quot; font-size=&quot;10&quot;>NIC (RDMA)</text>
  <rect x=&quot;320&quot; y=&quot;160&quot; width=&quot;100&quot; height=&quot;40&quot; fill=&quot;#d6eed6&quot; stroke=&quot;#333&quot;/><text x=&quot;370&quot; y=&quot;184&quot; text-anchor=&quot;middle&quot; font-size=&quot;10&quot;>Network</text>
  <rect x=&quot;440&quot; y=&quot;160&quot; width=&quot;100&quot; height=&quot;40&quot; fill=&quot;#d6eed6&quot; stroke=&quot;#333&quot;/><text x=&quot;490&quot; y=&quot;184&quot; text-anchor=&quot;middle&quot; font-size=&quot;10&quot;>GPU directly</text>
  <g stroke=&quot;#333&quot; stroke-width=&quot;1&quot; fill=&quot;none&quot;>
    <line x1=&quot;180&quot; y1=&quot;180&quot; x2=&quot;200&quot; y2=&quot;180&quot;/>
    <line x1=&quot;300&quot; y1=&quot;180&quot; x2=&quot;320&quot; y2=&quot;180&quot;/>
    <line x1=&quot;420&quot; y1=&quot;180&quot; x2=&quot;440&quot; y2=&quot;180&quot;/>
  </g>
  <text x=&quot;580&quot; y=&quot;184&quot; font-size=&quot;9&quot; fill=&quot;#393&quot;>CPU bypassed; one copy; zero kernel involvement</text>
</svg>

<h3>6b. RDMA Variants</h3>
<table>
<tr><th>Variant</th><th>What it is</th><th>Use</th></tr>
<tr class=&quot;rdma&quot;><td>InfiniBand verbs (native)</td><td>RDMA as the native InfiniBand transport. The original implementation.</td><td>InfiniBand clusters</td></tr>
<tr class=&quot;rdma&quot;><td>RoCEv1</td><td>RDMA over Converged Ethernet, link-layer encapsulation. Limited deployment.</td><td>Deprecated</td></tr>
<tr class=&quot;rdma&quot;><td>RoCEv2</td><td>RDMA over UDP/IP. Works across L3 boundaries. Requires Priority Flow Control (PFC) and ECN-based congestion control (DCQCN). The dominant Ethernet RDMA today.</td><td>Most current AI Ethernet</td></tr>
<tr class=&quot;rdma&quot;><td><b>UET (Ultra Ethernet Transport)</b></td><td><b>New transport in UEC 1.0. Modern flow control, packet spraying, no PFC dependence, low tail latency.</b></td><td><b>UEC AI fabrics, scaling forward</b></td></tr>
<tr class=&quot;rdma&quot;><td>iWARP</td><td>RDMA over TCP. Rarely used in AI.</td><td>Legacy, enterprise</td></tr>
<tr class=&quot;rdma&quot;><td>NVIDIA GPUDirect RDMA</td><td>RDMA with the GPU memory as the endpoint (no host DRAM copy). Works over both InfiniBand and Spectrum-X.</td><td>NVIDIA clusters</td></tr>
<tr class=&quot;rdma&quot;><td>GPUDirect Storage</td><td>RDMA between GPU and NVMe / parallel file system (no host DRAM copy)</td><td>Storage tier (Section G overlap)</td></tr>
<tr class=&quot;rdma&quot;><td>AWS EFA, Google TPUDirect, Azure GPUDirect RDMA</td><td>Cloud-specific RDMA variants. All push toward host bypass.</td><td>Hyperscaler clouds</td></tr>
</table>

<!-- ============ 7. NICs and DPUs ============ -->
<h2 id=&quot;section-i-h2-07-7-nics-and-dpus-the-endpoint-silicon&quot;>7. NICs and DPUs (the Endpoint Silicon)</h2>
<p>A NIC (Network Interface Card) is the chip that puts data on the wire. A DPU (Data Processing Unit) or IPU (Infrastructure Processing Unit) is a NIC that has been extended with general-purpose compute, programmable offloads, and security functions. In AI clusters, DPUs increasingly own networking, storage, and security functions that used to live on the host CPU.</p>

<h3>7a. Why DPUs Matter for AI</h3>
<ul>
<li>Free host CPU from networking burden so it can run applications</li>
<li>Programmable: implement new transport protocols (UET, custom RDMA) without changing the switch fabric</li>
<li>Security isolation: tenant boundaries enforced in DPU silicon, not host software</li>
<li>Storage offload: encryption, compression, virtualization handled in DPU</li>
<li>Multi-tenant tenancy: cloud providers need DPUs to share GPU clusters safely between customers</li>
</ul>

<h3>7b. Major NIC and DPU Silicon (2026)</h3>
<table>
<tr><th>Product</th><th>Vendor</th><th>Speed</th><th>Notes</th></tr>
<tr class=&quot;nic&quot;><td>ConnectX-7 SuperNIC</td><td>NVIDIA</td><td>400 Gbps</td><td>Current generation, Blackwell era</td></tr>
<tr class=&quot;nic&quot;><td><b>ConnectX-9 SuperNIC</b></td><td><b>NVIDIA</b></td><td><b>800+ Gbps</b></td><td><b>Rubin generation, paired with Spectrum-6</b></td></tr>
<tr class=&quot;nic&quot;><td>BlueField-3 DPU</td><td>NVIDIA</td><td>400 Gbps</td><td>Current DPU. ARM cores + accelerators.</td></tr>
<tr class=&quot;nic&quot;><td><b>BlueField-4 DPU</b></td><td><b>NVIDIA</b></td><td><b>800+ Gbps</b></td><td><b>Rubin generation. Tighter GPU integration.</b></td></tr>
<tr class=&quot;nic&quot;><td>AMD Pensando Pollara 400GbE</td><td>AMD</td><td>400 Gbps</td><td>First UEC-compliant NIC. Deployed at Oracle Cloud.</td></tr>
<tr class=&quot;nic&quot;><td>AWS Nitro</td><td>Amazon</td><td>200-400 Gbps</td><td>AWS-internal DPU, anchors Trainium and EC2</td></tr>
<tr class=&quot;nic&quot;><td>Azure Boost DPU</td><td>Microsoft</td><td>200 Gbps</td><td>Azure-internal, takes networking off host CPU</td></tr>
<tr class=&quot;nic&quot;><td>Google + Intel IPU</td><td>Google + Intel</td><td>200 Gbps</td><td>Co-developed for GCP infrastructure</td></tr>
<tr class=&quot;nic&quot;><td>Marvell OCTEON DPU</td><td>Marvell</td><td>200-400 Gbps</td><td>Multi-customer, smaller-cloud customers</td></tr>
<tr class=&quot;nic&quot;><td>Intel IPU (Mount Evans / Oak Springs)</td><td>Intel</td><td>200 Gbps</td><td>Intel's DPU line, co-developed with Google</td></tr>
</table>

<h3>7c. The Host CPU + DPU Pattern</h3>
<p>Across all hyperscalers, a common pattern has emerged: an Arm-based in-house host CPU paired with a DPU/IPU. Graviton + Nitro at AWS. Axion at Google. Cobalt + Azure Boost at Microsoft. Vera + BlueField at NVIDIA (and its customers). Shipping a single accelerator chip alongside a host CPU + IPU is now the universal pattern.</p>

<!-- ============ 8. TOPOLOGIES ============ -->
<h2 id=&quot;section-i-h2-08-8-scale-out-topologies&quot;>8. Scale-Out Topologies</h2>

<table>
<tr><th>Topology</th><th>Description</th><th>Trade-offs</th><th>Used for</th></tr>
<tr class=&quot;topo&quot;><td>Fat tree (Clos)</td><td>Hierarchical: leaf switches, then spine; uniform bisection bandwidth between any two endpoints.</td><td>Standard, well-understood, large switch count, lots of cabling.</td><td>InfiniBand and Ethernet AI fabrics, broadly.</td></tr>
<tr class=&quot;topo&quot;><td>Rail-optimized</td><td>Each GPU has multiple NICs (&quot;rails&quot;); GPUs with the same rail position are connected through a dedicated rail switch. Reduces cross-traffic for all-reduce.</td><td>More NICs, more switches, but better NCCL collective performance.</td><td>Modern NVIDIA reference designs; xAI Colossus.</td></tr>
<tr class=&quot;topo&quot;><td>Dragonfly / Dragonfly+</td><td>Groups of switches with rich intra-group links and sparse inter-group links. Low diameter, fewer cables.</td><td>Complex routing; can be unbalanced under some traffic patterns.</td><td>Some HPC sites and AWS internal fabrics.</td></tr>
<tr class=&quot;topo&quot;><td>HyperX</td><td>Multi-dimensional symmetric topology, low diameter.</td><td>Cabling complexity.</td><td>Research and some HPC.</td></tr>
<tr class=&quot;topo&quot;><td>3D Torus</td><td>Each node connected to nearest neighbors in 3 dimensions.</td><td>Good for nearest-neighbor workloads, bad for all-to-all.</td><td>Google TPU 8t (scale-up only, not scale-out).</td></tr>
<tr class=&quot;topo&quot;><td>OCS-based reconfigurable</td><td>Optical Circuit Switching reconfigures topology per workload or for fault recovery.</td><td>Excellent failure recovery, low fixed latency; not for fine-grained sharing.</td><td>Google Apollo / Jupiter network.</td></tr>
</table>

<h3>8a. Rail-Optimized Topology (Why It Matters)</h3>
<p>In a typical 8-GPU server with 8 NICs, each GPU has its own NIC. In a rail-optimized design, all GPU 0s across the cluster connect through &quot;rail 0&quot; switches, all GPU 1s through &quot;rail 1&quot; switches, and so on. This means an all-reduce operation that moves the same gradient tensor between corresponding GPUs travels exclusively through one rail, avoiding cross-rail traffic. The result is much higher effective bandwidth on the dominant AI traffic pattern (collective operations on the same tensor across GPUs).</p>

<!-- ============ 9. CASE STUDIES ============ -->
<h2 id=&quot;section-i-h2-09-9-three-scale-out-architectures-real-dep&quot;>9. Three Scale-Out Architectures (Real Deployments)</h2>

<h3>9a. xAI Colossus (100,000 GPUs on Ethernet)</h3>
<table>
<tr><th>Spec</th><th>Value</th></tr>
<tr class=&quot;market&quot;><td>Cluster size</td><td>100,000 NVIDIA Hopper GPUs (initial deployment), expanded toward 200,000+</td></tr>
<tr class=&quot;market&quot;><td>Scale-out fabric</td><td>NVIDIA Spectrum-X Ethernet (entirely, no InfiniBand)</td></tr>
<tr class=&quot;market&quot;><td>Why symbolic</td><td>First major training cluster of this size to use Spectrum-X end-to-end. Validated Ethernet as the dominant fabric.</td></tr>
<tr class=&quot;market&quot;><td>Location</td><td>Memphis, TN; &quot;Colossus&quot; facility</td></tr>
<tr class=&quot;market&quot;><td>Operator</td><td>xAI (Elon Musk)</td></tr>
</table>

<h3>9b. Google Virgo Network</h3>
<table>
<tr><th>Spec</th><th>Value</th></tr>
<tr class=&quot;market&quot;><td>Single-DC TPU 8t scale</td><td>134,000 TPUs in one fabric</td></tr>
<tr class=&quot;market&quot;><td>Multi-DC TPU scale</td><td>1,000,000+ TPUs across multiple data centers</td></tr>
<tr class=&quot;market&quot;><td>Bandwidth improvement</td><td>4x prior generation</td></tr>
<tr class=&quot;market&quot;><td>NVIDIA GPU support (A5X / Vera Rubin NVL72)</td><td>80,000 GPUs single DC; 960,000 GPUs multi-site</td></tr>
<tr class=&quot;market&quot;><td>Transport</td><td>Falcon (Google-NVIDIA co-developed, contributed to OCP)</td></tr>
</table>

<h3>9c. AMD Pollara at Oracle Cloud</h3>
<table>
<tr><th>Spec</th><th>Value</th></tr>
<tr class=&quot;market&quot;><td>NIC</td><td>AMD Pensando Pollara 400GbE</td></tr>
<tr class=&quot;market&quot;><td>Standard</td><td>First production UEC-compliant deployment</td></tr>
<tr class=&quot;market&quot;><td>Performance claim (AMD)</td><td>10% higher RDMA performance than NVIDIA ConnectX-7; 25% better than RoCEv2</td></tr>
<tr class=&quot;market&quot;><td>Scale target</td><td>Up to 1 million GPUs per UEC fabric</td></tr>
<tr class=&quot;market&quot;><td>Customer</td><td>Oracle Cloud Infrastructure</td></tr>
</table>

<!-- ============ 10. STRATEGIC ============ -->
<h2 id=&quot;section-i-h2-10-10-the-strategic-landscape&quot;>10. The Strategic Landscape</h2>

<table>
<tr><th>Player</th><th>Scale-out strategy</th></tr>
<tr class=&quot;data&quot;><td>NVIDIA</td><td>Hybrid: Spectrum-X (Ethernet, with NVIDIA enhancements) + Quantum-X (InfiniBand) + own NIC (ConnectX) and DPU (BlueField). Joined UEC despite owning InfiniBand. Bundling everything with the GPU.</td></tr>
<tr class=&quot;data&quot;><td>AMD</td><td>UEC champion. Pensando NIC + Tomahawk/Cisco/Arista switch ecosystem. Standards-first to break NVIDIA's bundling moat.</td></tr>
<tr class=&quot;data&quot;><td>Broadcom</td><td>UEC-ready Tomahawk silicon. Sells to everyone except NVIDIA. The Switzerland of AI Ethernet.</td></tr>
<tr class=&quot;data&quot;><td>Cisco, Arista, Nokia</td><td>Switch vendors. Tomahawk inside, EOS / IOS / SR Linux outside. UEC support across the board.</td></tr>
<tr class=&quot;data&quot;><td>Microsoft</td><td>Hybrid: InfiniBand Gen 8 mass production + Spectrum-X integration + UEC participation. Hedging.</td></tr>
<tr class=&quot;data&quot;><td>AWS</td><td>Internal: Nitro DPU + custom Ethernet fabric (EFA) for Trainium. UEC consortium member, hedge against NVIDIA.</td></tr>
<tr class=&quot;data&quot;><td>Google</td><td>Internal: ICI + Apollo OCS for scale-up, Virgo for scale-out, Falcon transport. Standards contribution via OCP (Falcon), but core fabric remains custom.</td></tr>
<tr class=&quot;data&quot;><td>Meta</td><td>UEC founding member. Multi-fabric: NVIDIA NVLink/Spectrum-X for NVIDIA GPUs, AMD UALink/UEC for MI450, Helios rack platform with Ethernet.</td></tr>
</table>

<!-- ============ 11. CROSS CUTS ============ -->
<h2 id=&quot;section-i-h2-11-11-how-section-i-connects-to-other-secti&quot;>11. How Section I Connects to Other Sections</h2>
<ul>
<li><b>Section G (memory)</b>: CXL memory pooling extends across racks via the scale-out fabric. CXL fabric and UEC are co-evolving. KV cache offload works through RDMA across the network.</li>
<li><b>Section H (scale-up)</b>: The boundary between Sections H and I is where the scale-up domain ends. As NVL576 multi-rack scale-up arrives in 2027, that boundary moves up again. The same physical optics may carry both NVLink and Ethernet on adjacent fibers.</li>
<li><b>Section J (optics)</b>: 800G ramping in 2025, 1.6T ramping in 2026, 3.2T in development. CPO arrives via Spectrum-6 and Tomahawk 6 Davisson. Section J covers the optical layer that delivers the bandwidth Section I requires.</li>
<li><b>Section C (800V DC)</b>: A 100,000-GPU cluster needs gigawatts of grid capacity. Network switches are also high-density loads now: Tomahawk 6 chips consume hundreds of watts each.</li>
<li><b>Section E (cooling)</b>: Switch ASICs are moving to liquid cooling at high density. Tomahawk 6 already supports liquid-cooled designs.</li>
<li><b>Section K (rack as system)</b>: Network is no longer &quot;outside the rack&quot;. Top-of-rack switches, NICs, and DPUs are co-designed with the compute.</li>
</ul>

<!-- ============ 12. NUMBERS ============ -->
<h2 id=&quot;section-i-h2-12-12-section-i-in-numbers&quot;>12. Section I in Numbers</h2>
<table>
<tr><th>Metric</th><th>Value</th><th>Note</th></tr>
<tr class=&quot;data&quot;><td>Ethernet share of AI backend switch revenue</td><td>Late 2023: ~20%; 2025: 67%+</td><td>Dell'Oro March 2026 report</td></tr>
<tr class=&quot;data&quot;><td>InfiniBand share of AI backend switch revenue</td><td>Late 2023: ~80%; 2025: ~33%</td><td>Reversal in less than 24 months</td></tr>
<tr class=&quot;data&quot;><td>Broadcom Tomahawk 6 throughput</td><td>102.4 Tbps single chip</td><td>UEC-ready</td></tr>
<tr class=&quot;data&quot;><td>Broadcom Tomahawk Ultra latency</td><td>250 ns</td><td>AI/HPC switching</td></tr>
<tr class=&quot;data&quot;><td>Broadcom Tomahawk 6 Davisson CPO</td><td>102.4 Tbps with co-packaged optics</td><td>Late 2025 launch</td></tr>
<tr class=&quot;data&quot;><td>NVIDIA Spectrum-4 throughput</td><td>51.2 Tbps</td><td>Current Spectrum-X anchor</td></tr>
<tr class=&quot;data&quot;><td>NVIDIA Spectrum-6 throughput</td><td>102.4 Tbps</td><td>CPO, 65% lower power vs pluggable, Rubin gen</td></tr>
<tr class=&quot;data&quot;><td>InfiniBand current peak</td><td>800 Gbps (XDR / Quantum-X)</td><td></td></tr>
<tr class=&quot;data&quot;><td>InfiniBand next (GDR)</td><td>1.6 Tbps target 2027</td><td></td></tr>
<tr class=&quot;data&quot;><td>UEC 1.0 release date</td><td>June 11, 2025</td><td>562 pages</td></tr>
<tr class=&quot;data&quot;><td>UEC 1.0.1 update</td><td>September 2025</td><td></td></tr>
<tr class=&quot;data&quot;><td>UEC consortium size</td><td>100+ companies, 1,500+ engineers</td><td>Includes NVIDIA</td></tr>
<tr class=&quot;data&quot;><td>UEC founding (July 2023)</td><td>AMD, Arista, Broadcom, Cisco, Eviden, HPE, Intel, Meta, Microsoft</td><td>Original 9</td></tr>
<tr class=&quot;data&quot;><td>AMD Pollara 400GbE RDMA performance</td><td>10% higher vs NVIDIA CX7; 25% higher vs RoCEv2</td><td>AMD measurement; first UEC NIC</td></tr>
<tr class=&quot;data&quot;><td>UEC target scale</td><td>1 million endpoints / GPUs per fabric</td><td>AMD claim: 20x InfiniBand, 10x RoCEv2</td></tr>
<tr class=&quot;data&quot;><td>UEC packet overhead</td><td>104 bytes header (2.5% on 4KB packets)</td><td>2026 priority: reduce to ~52 bytes</td></tr>
<tr class=&quot;data&quot;><td>xAI Colossus cluster size</td><td>100,000 GPUs (initial), expanding</td><td>Entirely on Spectrum-X Ethernet</td></tr>
<tr class=&quot;data&quot;><td>Google Virgo single-DC TPU scale</td><td>134,000 TPUs</td><td>One fabric</td></tr>
<tr class=&quot;data&quot;><td>Google Virgo multi-DC TPU scale</td><td>1,000,000+ TPUs</td><td>Multiple data centers</td></tr>
<tr class=&quot;data&quot;><td>Google Virgo NVIDIA single-DC (A5X)</td><td>80,000 GPUs</td><td>Vera Rubin NVL72 instances</td></tr>
<tr class=&quot;data&quot;><td>Google Virgo NVIDIA multi-site</td><td>960,000 GPUs</td><td>A5X spanning multiple DCs</td></tr>
<tr class=&quot;data&quot;><td>IEEE 802.3dj standard speed</td><td>200G/lane, 400G/800G/1.6T</td><td>Completion late 2026</td></tr>
<tr class=&quot;data&quot;><td>Copper reach at 224 Gbps</td><td>under 1 meter</td><td>Forces optics</td></tr>
<tr class=&quot;data&quot;><td>NVIDIA ConnectX-9 SuperNIC</td><td>Rubin generation, 800+ Gbps</td><td>CES 2026</td></tr>
<tr class=&quot;data&quot;><td>NVIDIA BlueField-4 DPU</td><td>Rubin generation, 800+ Gbps</td><td>CES 2026</td></tr>
<tr class=&quot;data&quot;><td>GPU utilization in real AI workloads</td><td>30-50% typical</td><td>Communication-bound much of the time</td></tr>
<tr class=&quot;data&quot;><td>Communication share of inference time</td><td>up to two-thirds</td><td>Some workloads</td></tr>
</table>

<!-- ============ 13. DRILL DOWNS ============ -->
<h2 id=&quot;section-i-h2-13-13-drill-downs-inside-section-i&quot;>13. Drill-Downs Inside Section I</h2>

<details class=&quot;drill&quot; id=&quot;section-i-drill-i1-ethernet-for-ai-vs-traditional-ethernet&quot;><summary>I1. Ethernet for AI vs Traditional Ethernet</summary><div class=&quot;drill-body&quot;><ul>
<li>Why enterprise Ethernet is not AI-grade</li>
<li>Tail latency requirements</li>
<li>Lossless transport (PFC, ECN, DCQCN)</li>
<li>Buffer sizing and shallow vs deep buffers</li>
<li>Adaptive routing and load balancing</li>
<li>The shift from &quot;best effort&quot; to &quot;predictable performance&quot;</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-i-drill-i2-uec-1-0-specification-deep-dive&quot;><summary>I2. UEC 1.0 Specification Deep Dive</summary><div class=&quot;drill-body&quot;><ul>
<li>Ultra Ethernet Transport (UET) protocol</li>
<li>Packet spraying and multi-path</li>
<li>Modern congestion control (vs DCQCN)</li>
<li>RDMA semantics in UET</li>
<li>Header structure and overhead</li>
<li>Security and encryption integration</li>
<li>Compatibility with existing Ethernet infrastructure</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-i-drill-i3-uec-2026-roadmap-pcm-csig-inc&quot;><summary>I3. UEC 2026 Roadmap (PCM, CSIG, INC)</summary><div class=&quot;drill-body&quot;><ul>
<li>Programmable Congestion Management language</li>
<li>Congestion Signaling protocol</li>
<li>In-Network Collectives (analogue to SHARP)</li>
<li>Small message optimization</li>
<li>Future UEC versions and timeline</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-i-drill-i4-nvidia-spectrum-x-architecture&quot;><summary>I4. NVIDIA Spectrum-X Architecture</summary><div class=&quot;drill-body&quot;><ul>
<li>Spectrum-4 ASIC and current platforms</li>
<li>Spectrum-6 CPO platform (Rubin era)</li>
<li>Adaptive routing for AI traffic</li>
<li>Tight integration with ConnectX-7 / 9 SuperNIC</li>
<li>NCCL-aware fabric features</li>
<li>Multi-tenant isolation</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-i-drill-i5-infiniband-quantum-platforms&quot;><summary>I5. InfiniBand Quantum Platforms</summary><div class=&quot;drill-body&quot;><ul>
<li>NDR (400 Gbps) Quantum-2</li>
<li>XDR (800 Gbps) Quantum-X</li>
<li>SHARP in-network collective</li>
<li>Subnet manager and topology constraints</li>
<li>Scale ceiling (~32K nodes)</li>
<li>Where InfiniBand still wins (lowest latency, smallest jobs)</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-i-drill-i6-rdma-protocols-rocev2-vs-uet-vs-ib-verbs&quot;><summary>I6. RDMA Protocols (RoCEv2 vs UET vs IB Verbs)</summary><div class=&quot;drill-body&quot;><ul>
<li>InfiniBand verbs as the original</li>
<li>RoCEv2 over UDP/IP (requirements: PFC, ECN, DCQCN)</li>
<li>Why RoCEv2 struggles at AI scale</li>
<li>UET as the modern replacement</li>
<li>GPUDirect RDMA and GPUDirect Storage</li>
<li>Cloud-specific variants (EFA, TPUDirect)</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-i-drill-i7-nic-and-dpu-silicon&quot;><summary>I7. NIC and DPU Silicon</summary><div class=&quot;drill-body&quot;><ul>
<li>NIC vs DPU/IPU distinction</li>
<li>NVIDIA ConnectX and BlueField generations</li>
<li>AMD Pensando portfolio (Pollara and beyond)</li>
<li>AWS Nitro, Azure Boost, Google + Intel IPU</li>
<li>Marvell OCTEON, Broadcom Stingray</li>
<li>Programmable offloads and P4</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-i-drill-i8-topology-choices-and-rail-optimization&quot;><summary>I8. Topology Choices and Rail Optimization</summary><div class=&quot;drill-body&quot;><ul>
<li>Fat tree / Clos canonical design</li>
<li>Rail-optimized for AI all-reduce</li>
<li>Dragonfly and HyperX</li>
<li>OCS-based reconfigurable</li>
<li>Bisection bandwidth math</li>
<li>Oversubscription ratios in practice</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-i-drill-i9-switch-asic-vendors-and-market&quot;><summary>I9. Switch ASIC Vendors and Market</summary><div class=&quot;drill-body&quot;><ul>
<li>Broadcom Tomahawk family</li>
<li>NVIDIA Spectrum and Quantum families</li>
<li>Cisco Silicon One</li>
<li>Marvell Teralynx</li>
<li>White-box switches and SONiC</li>
<li>Dell'Oro market share dynamics</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-i-drill-i10-multi-data-center-ai-fabrics&quot;><summary>I10. Multi-Data-Center AI Fabrics</summary><div class=&quot;drill-body&quot;><ul>
<li>Why training spans multiple data centers (power, cooling, site constraints)</li>
<li>Google Virgo: 1M+ TPUs multi-DC, 960K NVIDIA GPUs multi-site</li>
<li>Long-haul fiber and DWDM</li>
<li>Latency budgets at 100+ km</li>
<li>Failure modes and goodput</li>
<li>Hyperscaler dark fiber investments</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-i-drill-i11-falcon-and-cross-standard-protocols&quot;><summary>I11. Falcon and Cross-Standard Protocols</summary><div class=&quot;drill-body&quot;><ul>
<li>Google-NVIDIA Falcon transport via OCP</li>
<li>How Falcon overlaps with UEC and InfiniBand</li>
<li>OCP networking standards convergence</li>
<li>Cross-fabric coexistence (NVLink + UEC + InfiniBand in one cluster)</li>
</ul></div></details>

<details class=&quot;sources-footer&quot;><summary>Sources and verification</summary><div class=&quot;sources-body&quot;>Sources: project files (Nutty The Age of Interconnection, Damnang Google AI Infrastructure Layer Map, Damnang Aschenbrenner AI Infrastructure Investment Strategy). Cross-verified May 2026 against UEC Consortium 1.0 specification announcement (June 11, 2025); UEC 1.0.1 release notes (September 2025); Linux Foundation and Nokia, Network World, HPCwire, STORDIS coverage of UEC; Dell'Oro Group March 2026 AI Networks for AI Workloads report; Broadcom Tomahawk 6 and Tomahawk Ultra disclosures; NVIDIA Spectrum-X, Spectrum-6, ConnectX-9, BlueField-4 product pages; AMD Pensando Pollara 400GbE announcement and Oracle Cloud deployment; Google Virgo Network and Falcon protocol disclosures; xAI Colossus deployment public discussion; IEEE 802.3dj standards status.</div></details></div></details>
</section>

<section id=&quot;section-j&quot;>
<details class=&quot;section-collapsible&quot; open><summary class=&quot;section-summary&quot;><h1>Section J: Optical Layer</h1></summary><div class=&quot;section-body&quot;><p class=&quot;legend&quot;>The light layer of the AI datacenter. From pluggable transceivers (800G, 1.6T, 3.2T) to co-packaged optics (CPO) to optical I/O chiplets. The signal chain inside a transceiver, modulator technology paths (EML, MZM, TFLN, plasmonics, EO polymer), and the supply chain. Cross-verified May 2026.</p>

<!-- ============ 1. WHY OPTICS NOW ============ -->
<h2 id=&quot;section-j-h2-01-1-why-optics-now&quot;>1. Why Optics, Now</h2>
<p>Two physical limits collided in 2024-2026 and forced optics from &quot;between racks&quot; to &quot;inside the package&quot;:</p>

<table>
<tr><th>Limit</th><th>Number</th><th>What it forces</th></tr>
<tr class=&quot;speed&quot;><td>Copper reach at 224 Gbps signaling</td><td>under 1 meter</td><td>Optics required for cross-rack links</td></tr>
<tr class=&quot;speed&quot;><td>Copper reach at 448 Gbps signaling</td><td>centimeters</td><td>Even inside the rack becomes problematic</td></tr>
<tr class=&quot;speed&quot;><td>Pluggable optics power at 1.6T</td><td>~30 W per module</td><td>Power per port competing with the chip itself</td></tr>
<tr class=&quot;speed&quot;><td>Switch radix at 102.4 Tbps</td><td>64 ports x 1.6T or 32 ports x 3.2T</td><td>Per-port power must drop or switch melts</td></tr>
</table>

<div class=&quot;callout&quot;>
<b>One sentence.</b> Light is no longer optional. It is becoming necessary. The pluggable cycle is still the workhorse through 2027-2028, but co-packaged optics has arrived earlier than predicted, and optical I/O chiplets are the long-term direction.
</div>

<!-- ============ 2. SIGNAL CHAIN ============ -->
<h2 id=&quot;section-j-h2-02-2-the-optical-signal-chain-inside-a-tran&quot;>2. The Optical Signal Chain Inside a Transceiver</h2>
<p>Every optical link, whether pluggable or co-packaged, has the same fundamental chain. Each stage is a distinct silicon, photonic, or III-V device.</p>

<svg viewBox=&quot;0 0 1200 360&quot; xmlns=&quot;http://www.w3.org/2000/svg&quot; style=&quot;font-family: Calibri, sans-serif; font-size: 10pt;&quot;>
  <text x=&quot;14&quot; y=&quot;22&quot; font-weight=&quot;bold&quot; font-size=&quot;12&quot;>The optical signal chain (transmit and receive)</text>

  <!-- TRANSMIT -->
  <text x=&quot;14&quot; y=&quot;58&quot; font-weight=&quot;bold&quot; fill=&quot;#0a4&quot;>TRANSMIT side</text>

  <rect x=&quot;60&quot; y=&quot;70&quot; width=&quot;140&quot; height=&quot;60&quot; fill=&quot;#ffe0b3&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;130&quot; y=&quot;92&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot; font-size=&quot;10&quot;>Switch ASIC / SerDes</text>
  <text x=&quot;130&quot; y=&quot;106&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>Electrical signal</text>
  <text x=&quot;130&quot; y=&quot;120&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>PAM4 or NRZ</text>

  <rect x=&quot;220&quot; y=&quot;70&quot; width=&quot;140&quot; height=&quot;60&quot; fill=&quot;#ffe0b3&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;290&quot; y=&quot;92&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot; font-size=&quot;10&quot;>DSP</text>
  <text x=&quot;290&quot; y=&quot;106&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>Marvell, Broadcom,</text>
  <text x=&quot;290&quot; y=&quot;120&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>Cisco (Acacia)</text>

  <rect x=&quot;380&quot; y=&quot;70&quot; width=&quot;140&quot; height=&quot;60&quot; fill=&quot;#ffe0b3&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;450&quot; y=&quot;92&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot; font-size=&quot;10&quot;>Driver IC</text>
  <text x=&quot;450&quot; y=&quot;106&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>MACOM, Semtech</text>
  <text x=&quot;450&quot; y=&quot;120&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>Boosts to modulator</text>

  <rect x=&quot;540&quot; y=&quot;70&quot; width=&quot;140&quot; height=&quot;60&quot; fill=&quot;#f3d4d4&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;610&quot; y=&quot;92&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot; font-size=&quot;10&quot;>Modulator</text>
  <text x=&quot;610&quot; y=&quot;106&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>EML / MZM / TFLN /</text>
  <text x=&quot;610&quot; y=&quot;120&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>plasmonics</text>

  <rect x=&quot;700&quot; y=&quot;70&quot; width=&quot;140&quot; height=&quot;60&quot; fill=&quot;#f0d6f0&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;770&quot; y=&quot;92&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot; font-size=&quot;10&quot;>Laser</text>
  <text x=&quot;770&quot; y=&quot;106&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>DFB, EML, ELS</text>
  <text x=&quot;770&quot; y=&quot;120&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>(III-V on InP)</text>

  <rect x=&quot;860&quot; y=&quot;70&quot; width=&quot;140&quot; height=&quot;60&quot; fill=&quot;#cfe5f3&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;930&quot; y=&quot;92&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot; font-size=&quot;10&quot;>Fiber</text>
  <text x=&quot;930&quot; y=&quot;106&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>SMF or MMF</text>
  <text x=&quot;930&quot; y=&quot;120&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>1310/1550 nm</text>

  <g stroke=&quot;#333&quot; stroke-width=&quot;1&quot; fill=&quot;none&quot;>
    <line x1=&quot;200&quot; y1=&quot;100&quot; x2=&quot;220&quot; y2=&quot;100&quot; marker-end=&quot;url(#arrJ)&quot;/>
    <line x1=&quot;360&quot; y1=&quot;100&quot; x2=&quot;380&quot; y2=&quot;100&quot; marker-end=&quot;url(#arrJ)&quot;/>
    <line x1=&quot;520&quot; y1=&quot;100&quot; x2=&quot;540&quot; y2=&quot;100&quot; marker-end=&quot;url(#arrJ)&quot;/>
    <line x1=&quot;680&quot; y1=&quot;100&quot; x2=&quot;700&quot; y2=&quot;100&quot; marker-end=&quot;url(#arrJ)&quot;/>
    <line x1=&quot;840&quot; y1=&quot;100&quot; x2=&quot;860&quot; y2=&quot;100&quot; marker-end=&quot;url(#arrJ)&quot;/>
  </g>

  <!-- RECEIVE -->
  <text x=&quot;14&quot; y=&quot;180&quot; font-weight=&quot;bold&quot; fill=&quot;#a40&quot;>RECEIVE side</text>

  <rect x=&quot;860&quot; y=&quot;200&quot; width=&quot;140&quot; height=&quot;60&quot; fill=&quot;#cfe5f3&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;930&quot; y=&quot;222&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot; font-size=&quot;10&quot;>Fiber (arriving)</text>
  <text x=&quot;930&quot; y=&quot;236&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>From the far end</text>

  <rect x=&quot;700&quot; y=&quot;200&quot; width=&quot;140&quot; height=&quot;60&quot; fill=&quot;#f0d6f0&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;770&quot; y=&quot;222&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot; font-size=&quot;10&quot;>Photodetector</text>
  <text x=&quot;770&quot; y=&quot;236&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>PIN, APD, Ge-on-Si</text>
  <text x=&quot;770&quot; y=&quot;250&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>III-V or silicon</text>

  <rect x=&quot;540&quot; y=&quot;200&quot; width=&quot;140&quot; height=&quot;60&quot; fill=&quot;#ffe0b3&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;610&quot; y=&quot;222&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot; font-size=&quot;10&quot;>TIA</text>
  <text x=&quot;610&quot; y=&quot;236&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>Trans-impedance</text>
  <text x=&quot;610&quot; y=&quot;250&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>amp (MACOM)</text>

  <rect x=&quot;380&quot; y=&quot;200&quot; width=&quot;140&quot; height=&quot;60&quot; fill=&quot;#ffe0b3&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;450&quot; y=&quot;222&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot; font-size=&quot;10&quot;>CDR / equalizer</text>
  <text x=&quot;450&quot; y=&quot;236&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>Recovers clock</text>
  <text x=&quot;450&quot; y=&quot;250&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>and data</text>

  <rect x=&quot;220&quot; y=&quot;200&quot; width=&quot;140&quot; height=&quot;60&quot; fill=&quot;#ffe0b3&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;290&quot; y=&quot;222&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot; font-size=&quot;10&quot;>DSP</text>
  <text x=&quot;290&quot; y=&quot;236&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>FEC decode,</text>
  <text x=&quot;290&quot; y=&quot;250&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>equalization</text>

  <rect x=&quot;60&quot; y=&quot;200&quot; width=&quot;140&quot; height=&quot;60&quot; fill=&quot;#ffe0b3&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;130&quot; y=&quot;222&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot; font-size=&quot;10&quot;>Switch ASIC / SerDes</text>
  <text x=&quot;130&quot; y=&quot;236&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>Electrical signal back</text>
  <text x=&quot;130&quot; y=&quot;250&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>into the fabric</text>

  <g stroke=&quot;#333&quot; stroke-width=&quot;1&quot; fill=&quot;none&quot;>
    <line x1=&quot;860&quot; y1=&quot;230&quot; x2=&quot;840&quot; y2=&quot;230&quot; marker-end=&quot;url(#arrJ)&quot;/>
    <line x1=&quot;700&quot; y1=&quot;230&quot; x2=&quot;680&quot; y2=&quot;230&quot; marker-end=&quot;url(#arrJ)&quot;/>
    <line x1=&quot;540&quot; y1=&quot;230&quot; x2=&quot;520&quot; y2=&quot;230&quot; marker-end=&quot;url(#arrJ)&quot;/>
    <line x1=&quot;380&quot; y1=&quot;230&quot; x2=&quot;360&quot; y2=&quot;230&quot; marker-end=&quot;url(#arrJ)&quot;/>
    <line x1=&quot;220&quot; y1=&quot;230&quot; x2=&quot;200&quot; y2=&quot;230&quot; marker-end=&quot;url(#arrJ)&quot;/>
  </g>

  <defs>
    <marker id=&quot;arrJ&quot; viewBox=&quot;0 0 10 10&quot; refX=&quot;8&quot; refY=&quot;5&quot; markerWidth=&quot;6&quot; markerHeight=&quot;6&quot; orient=&quot;auto&quot;><path d=&quot;M 0 0 L 10 5 L 0 10 z&quot; fill=&quot;#333&quot;/></marker>
  </defs>

  <text x=&quot;14&quot; y=&quot;295&quot; font-style=&quot;italic&quot; font-size=&quot;10&quot; fill=&quot;#444&quot;>The transceiver is essentially a TX chain + RX chain in a small mechanical package. CPO removes the package; OBO moves it on-board near the ASIC.</text>
  <text x=&quot;14&quot; y=&quot;312&quot; font-style=&quot;italic&quot; font-size=&quot;10&quot; fill=&quot;#444&quot;>Different vendor types own different stages: DSP vendors (Marvell/Broadcom), driver/TIA vendors (MACOM/Semtech), laser vendors (Lumentum/Coherent), module vendors (Innolight/Eoptolink).</text>
  <text x=&quot;14&quot; y=&quot;329&quot; font-style=&quot;italic&quot; font-size=&quot;10&quot; fill=&quot;#444&quot;>LPO (Linear Pluggable Optics) tries to remove the DSP entirely to save power and cost - viable at short reach when SerDes is good enough.</text>
</svg>

<!-- ============ 3. PLUGGABLES ============ -->
<h2 id=&quot;section-j-h2-03-3-pluggable-optical-transceivers-the-wor&quot;>3. Pluggable Optical Transceivers (the Workhorse)</h2>
<p>A pluggable optical transceiver is a small module that plugs into a switch or NIC, containing the entire signal chain in 2). 800G is in high volume now. 1.6T is ramping. 3.2T is the next step. Pluggable will be the dominant form factor through 2027-2028 even as CPO arrives.</p>

<h3>3a. Pluggable Form Factors</h3>
<table>
<tr><th>Form factor</th><th>Speeds</th><th>Lanes x speed</th><th>Power</th><th>Use</th></tr>
<tr class=&quot;plug&quot;><td>QSFP28</td><td>100G</td><td>4 x 25G NRZ</td><td>~3.5 W</td><td>Legacy 100G</td></tr>
<tr class=&quot;plug&quot;><td>QSFP56 / DD</td><td>200G / 400G</td><td>4 x 50G PAM4 / 8 x 50G</td><td>~8-12 W</td><td>Mainstream until 2023</td></tr>
<tr class=&quot;plug&quot;><td><b>QSFP-DD800 / OSFP</b></td><td><b>800G</b></td><td><b>8 x 100G PAM4</b></td><td><b>~15-18 W</b></td><td><b>Current AI workhorse</b></td></tr>
<tr class=&quot;plug&quot;><td><b>OSFP-XD / OSFP-1600</b></td><td><b>1.6T</b></td><td><b>8 x 200G PAM4</b></td><td><b>~25-30 W</b></td><td><b>Ramping 2025-2026 (Rubin generation)</b></td></tr>
<tr class=&quot;plug&quot;><td>OSFP-3200 (future)</td><td>3.2T</td><td>16 x 200G or 8 x 400G</td><td>~40-50 W projected</td><td>2027-2028, may overlap with CPO</td></tr>
<tr class=&quot;plug&quot;><td>CPO module (not pluggable)</td><td>6.4T+</td><td>Multiple optical engines, fiber array</td><td>much lower per Tbps</td><td>2027+ in production</td></tr>
</table>

<h3>3b. Speed Roadmap (the 200G/lane Curve)</h3>
<table>
<tr><th>Year</th><th>Top volume speed</th><th>Per-lane rate</th><th>Lanes per port</th></tr>
<tr class=&quot;speed&quot;><td>2022-2023</td><td>400G</td><td>50G PAM4</td><td>8</td></tr>
<tr class=&quot;speed&quot;><td>2024-2025</td><td>800G</td><td>100G PAM4</td><td>8</td></tr>
<tr class=&quot;speed&quot;><td>2025-2026</td><td>1.6T</td><td>200G PAM4</td><td>8</td></tr>
<tr class=&quot;speed&quot;><td>2027-2028</td><td>3.2T</td><td>200G PAM4 / 400G PAM4</td><td>16 / 8</td></tr>
<tr class=&quot;speed&quot;><td>2029+</td><td>6.4T (CPO)</td><td>400G+ or coherent</td><td>16+ optical lanes</td></tr>
</table>

<h3>3c. Modulation Formats</h3>
<table>
<tr><th>Format</th><th>What it is</th><th>Use</th></tr>
<tr class=&quot;mod&quot;><td>NRZ (Non-Return to Zero)</td><td>1 bit per symbol. Simplest. Energy-cheapest. Limited at high rates.</td><td>Legacy 25G/40G</td></tr>
<tr class=&quot;mod&quot;><td><b>PAM4 (4-level Pulse Amplitude Modulation)</b></td><td><b>2 bits per symbol. Doubles density at same baud rate. Sensitive to noise; needs better signal integrity.</b></td><td><b>Dominant in 400G/800G/1.6T short-reach</b></td></tr>
<tr class=&quot;mod&quot;><td>PAM8 / PAM6</td><td>Higher-order modulation explored for 3.2T+</td><td>R&amp;D, some 200G/lane proposals</td></tr>
<tr class=&quot;mod&quot;><td>Coherent (QPSK, 16-QAM, etc.)</td><td>Modulates phase + amplitude of light. Uses DSP for compensation. Used for long-reach (DCI, metro, long-haul).</td><td>Long-reach DCI, increasingly 800G ZR/ZR+ pluggable</td></tr>
</table>

<h3>3d. Wavelengths and Fiber</h3>
<table>
<tr><th>Wavelength</th><th>Fiber type</th><th>Reach</th><th>Application</th></tr>
<tr class=&quot;plug&quot;><td>850 nm (multimode VCSEL)</td><td>Multimode fiber (OM4/OM5)</td><td>~100 m</td><td>Short reach inside data centers; legacy AI clusters</td></tr>
<tr class=&quot;plug&quot;><td>1310 nm O-band (singlemode)</td><td>SMF</td><td>~500 m to 2 km</td><td>Inside large data centers; PSM4/CWDM4</td></tr>
<tr class=&quot;plug&quot;><td>1550 nm C-band (singlemode)</td><td>SMF</td><td>~10 km to 80 km+</td><td>DCI (Data Center Interconnect), long-haul</td></tr>
<tr class=&quot;plug&quot;><td>C+L band coherent</td><td>SMF</td><td>thousands of km</td><td>Long-haul, submarine</td></tr>
</table>

<!-- ============ 4. COMPONENTS ============ -->
<h2 id=&quot;section-j-h2-04-4-the-key-optical-components&quot;>4. The Key Optical Components</h2>

<h3>4a. Modulator Technology Paths</h3>
<p>The modulator imprints data onto the light. Five paths compete; each has trade-offs in bandwidth, energy per bit, size, integration complexity, and supply chain.</p>

<table>
<tr><th>Technology</th><th>Material</th><th>Bandwidth ceiling</th><th>Energy</th><th>Status (May 2026)</th></tr>
<tr class=&quot;mod&quot;><td><b>EML (Electro-absorption Modulated Laser)</b></td><td>InP-based, monolithic with laser</td><td>~200 Gbps per lane (PAM4)</td><td>Moderate</td><td>Dominant in 400G/800G pluggables. Capacity-constrained. MACOM 200G/lane.</td></tr>
<tr class=&quot;mod&quot;><td><b>MZM (Mach-Zehnder Modulator) silicon photonics</b></td><td>Silicon (CMOS-compatible)</td><td>~200 Gbps; pushing 300 Gbps</td><td>Higher than EML</td><td>Mainstream in 1.6T silicon photonics; Cisco Luxtera, Intel SiPh, Tower</td></tr>
<tr class=&quot;mod&quot;><td>TFLN (Thin-Film Lithium Niobate)</td><td>LiNbO3 thin film on Si or SiO2</td><td>400+ Gbps, theoretical limit very high</td><td>Low (small Vπ)</td><td>QCi (Tempe AZ foundry), China's Liobate, AFR. Production samples in 2025-2026.</td></tr>
<tr class=&quot;mod&quot;><td>EO Polymer</td><td>Organic electro-optic polymer</td><td>400+ Gbps</td><td>Very low</td><td>Lightwave Logic (LWLG) developing. Pre-commercial.</td></tr>
<tr class=&quot;mod&quot;><td>Plasmonics</td><td>Plasmonic device on silicon photonics</td><td>Up to THz regime (theoretical)</td><td>Very low</td><td>Polariton (Swiss). Acquired by Marvell April 2026 for 3.2T+ scaling.</td></tr>
</table>

<h3>4b. Lasers</h3>
<table>
<tr><th>Laser type</th><th>What it is</th><th>Use</th></tr>
<tr class=&quot;laser&quot;><td>VCSEL (Vertical-Cavity Surface-Emitting Laser)</td><td>GaAs-based, 850 nm. Cheap, easy to test at wafer level.</td><td>Multimode short-reach (legacy), some CPO concepts (Coherent multimode VCSEL CPO)</td></tr>
<tr class=&quot;laser&quot;><td>DFB (Distributed Feedback Laser)</td><td>InP-based, 1310/1550 nm singlemode. Continuous-wave or directly modulated.</td><td>External laser sources for silicon photonics, direct modulation for short reach</td></tr>
<tr class=&quot;laser&quot;><td><b>EML (Electro-absorption Modulated Laser)</b></td><td><b>InP-based, integrates DFB laser with EAM modulator monolithically.</b></td><td><b>800G/1.6T pluggables. The current high-volume workhorse.</b></td></tr>
<tr class=&quot;laser&quot;><td>ELS (External Laser Source)</td><td>Separate laser module that pumps light into a photonic IC. Used for CPO where you don't want hot laser dies near the switch ASIC.</td><td>CPO architectures; Lumentum ELS for Coherent's CPO</td></tr>
<tr class=&quot;laser&quot;><td>Ultra-high-power CW laser</td><td>Higher-power CW lasers for CPO where one laser pumps multiple modulators.</td><td>Lumentum CW + ultra-high-power for CPO (Qorvo $18M acquisition, 2028 ramp)</td></tr>
</table>

<h3>4c. EML Supply Constraint (the Quiet Bottleneck)</h3>
<p>EML lasers are made on InP wafers. InP is grown by relatively few players (Sumitomo Electric, Coherent, Lumentum, IQE, AAOI, Yuanjie in China). 200G/lane EML production is the binding constraint for 1.6T pluggables. Companies with their own InP fab differentiate: <b>MACOM</b> (Etched Facet Technology InP fab), <b>Semtech</b> (HieFo acquisition March 2026, $34M, adds InP gain chip and DFB laser), <b>AAOI</b> (unique MBE/MOCVD epitaxy in Sugar Land TX), <b>Coherent</b> (Sherman TX + Järfälla SE InP fabs, world's first 6-inch InP platform), <b>Lumentum</b> (Greensboro NC InP fab).</p>

<!-- ============ 5. CPO ============ -->
<h2 id=&quot;section-j-h2-05-5-co-packaged-optics-cpo&quot;>5. Co-Packaged Optics (CPO)</h2>
<p>CPO moves the optical engine from a separate pluggable into the same package as the switch ASIC or accelerator. Electrical traces from ASIC to optics get shorter (sub-centimeter). Power per Tbps drops. The trade-off: yield economics change dramatically.</p>

<h3>5a. Why CPO Now</h3>
<table>
<tr><th>Pressure</th><th>Detail</th></tr>
<tr class=&quot;cpo&quot;><td>Power</td><td>1.6T pluggables consume ~30 W; 102.4 Tbps switch with 64 ports x 1.6T = ~2 kW just for optics. Untenable.</td></tr>
<tr class=&quot;cpo&quot;><td>Reach</td><td>At 224 Gbps signaling, copper from ASIC SerDes to optical module faceplate is already at its limit.</td></tr>
<tr class=&quot;cpo&quot;><td>Density</td><td>Faceplate area is fixed by rack geometry; CPO breaks the faceplate constraint.</td></tr>
<tr class=&quot;cpo&quot;><td>Hyperscaler pull</td><td>Microsoft, Google, Meta have all stated CPO as a roadmap commitment.</td></tr>
</table>

<h3>5b. CPO Products Already Announced</h3>
<table>
<tr><th>Product</th><th>Vendor</th><th>Spec</th><th>Status</th></tr>
<tr class=&quot;cpo&quot;><td><b>Spectrum-6 CPO switch</b></td><td><b>NVIDIA</b></td><td><b>102.4 Tbps, 65% lower power vs pluggable</b></td><td><b>Announced GTC 2026; production targeting Rubin generation</b></td></tr>
<tr class=&quot;cpo&quot;><td>Quantum-X CPO</td><td>NVIDIA</td><td>InfiniBand CPO switch</td><td>Co-announced with Spectrum-X</td></tr>
<tr class=&quot;cpo&quot;><td>Tomahawk 6 Davisson</td><td>Broadcom</td><td>102.4 Tbps with CPO</td><td>Launched late 2025</td></tr>
<tr class=&quot;cpo&quot;><td>Vesta 200 6.4T CPX</td><td>Ciena</td><td>6.4T optical engine for coherent transport</td><td>OFC 2026 unveiling</td></tr>
<tr class=&quot;cpo&quot;><td>Coherent 6.4T socketed SiPh CPO + ELS</td><td>Coherent</td><td>Socketed CPO with external laser source</td><td>OFC 2026, founding member of XPO and Open CPX MSAs</td></tr>
<tr class=&quot;cpo&quot;><td>Coherent multimode VCSEL CPO</td><td>Coherent</td><td>Lower-cost multimode CPO variant</td><td>OFC 2026</td></tr>
<tr class=&quot;cpo&quot;><td>Innolight CPO offerings</td><td>Innolight</td><td>6.4T SiPh NPO debut at OFC 2026</td><td>Largest NVIDIA module supplier; first Chinese player to internalize PIC design (Sep 2025 production, Tower fab)</td></tr>
</table>

<h3>5c. The CPO Stack (What's in the Package)</h3>
<svg viewBox=&quot;0 0 1200 280&quot; xmlns=&quot;http://www.w3.org/2000/svg&quot; style=&quot;font-family: Calibri, sans-serif; font-size: 10pt;&quot;>
  <text x=&quot;14&quot; y=&quot;22&quot; font-weight=&quot;bold&quot; font-size=&quot;12&quot;>CPO package cross-section (simplified)</text>

  <!-- Lid / heat spreader -->
  <rect x=&quot;40&quot; y=&quot;40&quot; width=&quot;1120&quot; height=&quot;20&quot; fill=&quot;#888&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;600&quot; y=&quot;56&quot; text-anchor=&quot;middle&quot; fill=&quot;#fff&quot; font-size=&quot;10&quot;>Integrated heat spreader (cold plate above this layer)</text>

  <!-- Inner content -->
  <rect x=&quot;40&quot; y=&quot;60&quot; width=&quot;1120&quot; height=&quot;120&quot; fill=&quot;#fff&quot; stroke=&quot;#333&quot;/>

  <!-- Switch ASIC center -->
  <rect x=&quot;450&quot; y=&quot;80&quot; width=&quot;300&quot; height=&quot;80&quot; fill=&quot;#cfe5f3&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;600&quot; y=&quot;106&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot;>Switch ASIC</text>
  <text x=&quot;600&quot; y=&quot;124&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>(Spectrum-6 / Tomahawk 6)</text>
  <text x=&quot;600&quot; y=&quot;138&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>102.4 Tbps</text>
  <text x=&quot;600&quot; y=&quot;152&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>TSMC N3 / 3nm</text>

  <!-- Optical engines on each side -->
  <rect x=&quot;60&quot; y=&quot;80&quot; width=&quot;160&quot; height=&quot;80&quot; fill=&quot;#e2d6f5&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;140&quot; y=&quot;106&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot; font-size=&quot;9&quot;>Optical engine</text>
  <text x=&quot;140&quot; y=&quot;120&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>PIC + EIC bonded</text>
  <text x=&quot;140&quot; y=&quot;134&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>(SiPh + driver/TIA)</text>
  <text x=&quot;140&quot; y=&quot;148&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>TSMC COUPE</text>

  <rect x=&quot;240&quot; y=&quot;80&quot; width=&quot;160&quot; height=&quot;80&quot; fill=&quot;#e2d6f5&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;320&quot; y=&quot;106&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot; font-size=&quot;9&quot;>Optical engine</text>
  <text x=&quot;320&quot; y=&quot;120&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>PIC + EIC bonded</text>
  <text x=&quot;320&quot; y=&quot;134&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>(8 of these typical)</text>

  <rect x=&quot;800&quot; y=&quot;80&quot; width=&quot;160&quot; height=&quot;80&quot; fill=&quot;#e2d6f5&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;880&quot; y=&quot;106&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot; font-size=&quot;9&quot;>Optical engine</text>
  <text x=&quot;880&quot; y=&quot;120&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>PIC + EIC bonded</text>
  <text x=&quot;880&quot; y=&quot;134&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>(more on this side)</text>

  <rect x=&quot;980&quot; y=&quot;80&quot; width=&quot;160&quot; height=&quot;80&quot; fill=&quot;#e2d6f5&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;1060&quot; y=&quot;106&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot; font-size=&quot;9&quot;>Optical engine</text>
  <text x=&quot;1060&quot; y=&quot;120&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>PIC + EIC bonded</text>
  <text x=&quot;1060&quot; y=&quot;134&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>~6.4T each</text>

  <!-- Fiber arrays exit -->
  <line x1=&quot;60&quot; y1=&quot;120&quot; x2=&quot;20&quot; y2=&quot;120&quot; stroke=&quot;#333&quot; stroke-width=&quot;2&quot;/>
  <line x1=&quot;1180&quot; y1=&quot;120&quot; x2=&quot;1140&quot; y2=&quot;120&quot; stroke=&quot;#333&quot; stroke-width=&quot;2&quot;/>
  <text x=&quot;14&quot; y=&quot;124&quot; font-size=&quot;9&quot; fill=&quot;#444&quot;>Fiber array out</text>
  <text x=&quot;1148&quot; y=&quot;124&quot; font-size=&quot;9&quot; fill=&quot;#444&quot;>Fiber array out</text>

  <!-- ELS external laser -->
  <rect x=&quot;400&quot; y=&quot;190&quot; width=&quot;160&quot; height=&quot;50&quot; fill=&quot;#f0d6f0&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;480&quot; y=&quot;208&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot; font-size=&quot;10&quot;>External Laser Source (ELS)</text>
  <text x=&quot;480&quot; y=&quot;222&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>Hot, replaceable, off-package</text>

  <rect x=&quot;640&quot; y=&quot;190&quot; width=&quot;160&quot; height=&quot;50&quot; fill=&quot;#f0d6f0&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;720&quot; y=&quot;208&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot; font-size=&quot;10&quot;>ELS</text>
  <text x=&quot;720&quot; y=&quot;222&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>Pumped fiber into package</text>

  <line x1=&quot;480&quot; y1=&quot;190&quot; x2=&quot;480&quot; y2=&quot;160&quot; stroke=&quot;#a00&quot; stroke-width=&quot;1.5&quot; stroke-dasharray=&quot;3,2&quot;/>
  <line x1=&quot;720&quot; y1=&quot;190&quot; x2=&quot;720&quot; y2=&quot;160&quot; stroke=&quot;#a00&quot; stroke-width=&quot;1.5&quot; stroke-dasharray=&quot;3,2&quot;/>

  <text x=&quot;14&quot; y=&quot;265&quot; font-size=&quot;10&quot; font-style=&quot;italic&quot; fill=&quot;#444&quot;>Optical engines surround the switch ASIC. Each contains a PIC (Photonic IC) for light handling and an EIC (Electronic IC) for driver/TIA. Fiber arrays exit horizontally. Laser sources (ELS) are kept outside the package because they generate heat and need to be field-replaceable.</text>
</svg>

<h3>5d. CPO Standards and MSAs</h3>
<table>
<tr><th>Standard</th><th>Position</th></tr>
<tr class=&quot;cpo&quot;><td>Open CPX MSA</td><td>Multi-source agreement for CPO. Coherent is a founding member.</td></tr>
<tr class=&quot;cpo&quot;><td>XPO MSA</td><td>Cross-vendor pluggable optics extension toward CPO. Coherent is a founding member.</td></tr>
<tr class=&quot;cpo&quot;><td>TSMC COUPE</td><td>TSMC's CPO platform (Compact Universal Photonic Engine). Entering volume production 2026.</td></tr>
<tr class=&quot;cpo&quot;><td>Samsung Foundry CPO turnkey</td><td>Target 2029 (lagging TSMC).</td></tr>
</table>

<div class=&quot;verify&quot;>
<b>Verified CPO ramp timing (May 2026):</b>
<ul>
<li>CPO arrived ahead of Aschenbrenner's prediction. NVIDIA laid out CPO across post-Rubin networking roadmap at GTC 2026.</li>
<li>LightCounting significantly pulled forward CPO commercialization timelines vs 2024 baseline.</li>
<li>TSMC COUPE volume production reported entering 2026.</li>
<li>Spectrum-6 CPO (TSMC 3nm + COUPE) toward commercialization.</li>
<li>Realistic CPO substantively displacing pluggable: 2028-2030 horizon, even with current pull-in.</li>
<li>Pluggable remains the workhorse through 2027 at minimum, with 3.2T potentially still pluggable.</li>
</ul>
</div>

<!-- ============ 6. OPTICAL I/O ============ -->
<h2 id=&quot;section-j-h2-06-6-optical-i-o-chiplets-the-long-term-dir&quot;>6. Optical I/O Chiplets (the Long-Term Direction)</h2>
<p>Optical I/O takes CPO one step further: instead of optical engines around the switch ASIC, the optical chiplet becomes part of the compute/switch package directly, sharing the same interposer. This is where UCIe optical and Ayar Labs' TeraPHY live. It is the most aggressive form of &quot;light inside the chip&quot;.</p>

<table>
<tr><th>Product</th><th>Vendor</th><th>Spec</th><th>Use</th></tr>
<tr class=&quot;oio&quot;><td><b>TeraPHY</b></td><td><b>Ayar Labs</b></td><td><b>8 Tbps per optical engine, UCIe-compliant chiplet</b></td><td><b>Optical UCIe for scale-up extension. Reach up to 2 km. Used in NVIDIA-aligned designs (NVIDIA invested in Ayar Labs).</b></td></tr>
<tr class=&quot;oio&quot;><td>Passage</td><td>Lightmatter</td><td>Photonic interconnect chiplet</td><td>Optical UALink extension. Contributed to UALink Consortium.</td></tr>
<tr class=&quot;oio&quot;><td>Photonic Fabric</td><td>Celestial AI (acquired by Marvell Dec 2025)</td><td>Optical chiplet for memory and compute fabric</td><td>Optical scale-up. Marvell paid $3.25B upfront, up to $5.5B with earn-outs. Production target 2027.</td></tr>
<tr class=&quot;oio&quot;><td>POET Optical Interposer</td><td>POET Technologies</td><td>Optical interposer platform with passive alignment</td><td>Foxconn partner. QCi co-developing 3.2 Tbps optical engine.</td></tr>
</table>

<h3>6a. Why Optical I/O Is Strategic</h3>
<ul>
<li><b>Reach</b>: optical UCIe extends beyond the package; 25 mm electrical UCIe limits scale-up to one PCB. TeraPHY extends to 2 km.</li>
<li><b>Bandwidth density</b>: per-mm of die edge, optics carries more bits than electrical SerDes.</li>
<li><b>Energy per bit</b>: optical I/O targets ~0.5 pJ/bit; high-rate SerDes is several pJ/bit.</li>
<li><b>Reconfigurability</b>: optical signals can be switched, multiplexed, and rerouted without electrical SerDes overhead.</li>
</ul>

<!-- ============ 7. LPO ============ -->
<h2 id=&quot;section-j-h2-07-7-linear-pluggable-optics-lpo&quot;>7. Linear Pluggable Optics (LPO)</h2>
<p>LPO is an interesting counter-current to CPO. The idea: remove the DSP from the pluggable optical module, and rely on the host switch's SerDes to do equalization. This saves significant power (DSP can be 30-50% of pluggable power), at the cost of shorter reach and tighter signal integrity requirements.</p>

<table>
<tr><th>Type</th><th>DSP location</th><th>Pros</th><th>Cons</th></tr>
<tr class=&quot;plug&quot;><td>Standard pluggable</td><td>Inside the module</td><td>Self-contained, long reach</td><td>High power, expensive DSP</td></tr>
<tr class=&quot;plug&quot;><td>LPO (Linear Pluggable Optics)</td><td>Removed; host SerDes does equalization</td><td>30-50% lower power, lower cost</td><td>Shorter reach, tighter requirements on switch SerDes</td></tr>
<tr class=&quot;plug&quot;><td>HALO / LRO (Linear Receive Optics)</td><td>Hybrid: TX DSP kept, RX DSP removed</td><td>Compromise</td><td>Less power savings than full LPO</td></tr>
</table>

<p>Cisco shipped an 800G LPO pluggable in March 2026 (built on Cisco's silicon photonics platform via Acacia). LPO is now an established mid-path option, especially for short-reach intra-row connections.</p>

<!-- ============ 8. CPO vs PLUGGABLE vs LPO ============ -->
<h2 id=&quot;section-j-h2-08-8-cpo-vs-lpo-vs-pluggable-trade-off-matr&quot;>8. CPO vs LPO vs Pluggable Trade-Off Matrix</h2>

<table>
<tr><th>Attribute</th><th>Standard Pluggable (800G/1.6T)</th><th>LPO</th><th>CPO</th><th>Optical I/O chiplet</th></tr>
<tr class=&quot;data&quot;><td>Where optics sits</td><td>In faceplate module</td><td>In faceplate module</td><td>Inside switch ASIC package</td><td>Inside accelerator package</td></tr>
<tr class=&quot;data&quot;><td>DSP</td><td>Yes (in module)</td><td>No (host SerDes only)</td><td>Yes (in optical engine EIC)</td><td>Minimal / integrated</td></tr>
<tr class=&quot;data&quot;><td>Power per Tbps</td><td>~15-20 W</td><td>~7-10 W</td><td>~5-7 W (Spectrum-6: 65% less)</td><td>~3-5 W targeted</td></tr>
<tr class=&quot;data&quot;><td>Field replaceable</td><td>Yes</td><td>Yes</td><td>No (lasers via ELS may be)</td><td>No</td></tr>
<tr class=&quot;data&quot;><td>Reach</td><td>10-2,000 m typical</td><td>~100 m</td><td>500 m to 2 km</td><td>25 mm to 2 km</td></tr>
<tr class=&quot;data&quot;><td>Cost per Tbps (2026)</td><td>baseline</td><td>~40% lower</td><td>TBD; likely premium initially</td><td>Premium, R&amp;D stage</td></tr>
<tr class=&quot;data&quot;><td>Volume timing</td><td>Now</td><td>Ramping 2026</td><td>2027-2030</td><td>2028+</td></tr>
<tr class=&quot;data&quot;><td>Yield risk</td><td>Module-level (replace single bad module)</td><td>Module-level</td><td>Package-level (bad PIC = scrap whole package)</td><td>Package-level</td></tr>
</table>

<div class=&quot;callout&quot;>
<b>Three architectures will coexist for years.</b> Pluggable for everything not power-constrained. LPO for short-reach high-volume links where power matters. CPO for the highest-density switches and edge of the compute fabric. Optical I/O for scale-up domain extension. None of these displaces the others entirely; they layer.
</div>

<!-- ============ 9. OCS COMPONENTS ============ -->
<h2 id=&quot;section-j-h2-09-9-optical-circuit-switching-components&quot;>9. Optical Circuit Switching Components</h2>
<p>OCS (Section H, Google Apollo) requires its own component supply chain. Unlike packet switches, OCS uses MEMS mirrors (or other beam-steering mechanisms) to physically redirect light.</p>

<table>
<tr><th>Component</th><th>Vendor positioning</th></tr>
<tr class=&quot;comp&quot;><td>MEMS mirror arrays</td><td>Lumentum (Greensboro NC InP + MEMS), Calient (acquired by various), Polatis</td></tr>
<tr class=&quot;comp&quot;><td>Fiber arrays for OCS</td><td>Senko, US Conec</td></tr>
<tr class=&quot;comp&quot;><td>Wavelength-selective switches (WSS)</td><td>Lumentum, Coherent</td></tr>
<tr class=&quot;comp&quot;><td>Hyperscaler OCS systems</td><td>Google Apollo (internal), public OCS market growing on backs of MEMS suppliers</td></tr>
</table>

<p><b>Lumentum OCS backlog</b>: $400M+ at Q2 FY26 (verified). Multi-hundred-million-dollar CPO order also booked for H1 CY2027 delivery.</p>

<!-- ============ 10. VENDOR LANDSCAPE ============ -->
<h2 id=&quot;section-j-h2-10-10-optical-vendor-landscape-the-22-stock&quot;>10. Optical Vendor Landscape (the 22-Stock Map)</h2>
<p>The optical supply chain is unusually fragmented. A useful structure is by integration archetype: how much of the stack a company controls. Each archetype has different exposure and supply position.</p>

<table>
<tr><th>Archetype</th><th>Examples</th><th>Edge</th></tr>
<tr class=&quot;vendor&quot;><td>Deep conglomerates</td><td>Sumitomo Electric (InP/GaAs/GaN substrate + laser + module + fiber), Nokia (Infinera InP fab + ICE-D PIC), Cisco (Acacia DSP + Luxtera SiPh + 800G/1.6T ZR pluggables + transport)</td><td>Broadest stack, but photonics diluted in conglomerate revenue base</td></tr>
<tr class=&quot;vendor&quot;><td>Upstream native integrators</td><td>Coherent (Sherman TX + Järfälla SE InP, 6-inch InP platform), Lumentum (Greensboro NC InP, CW + ultra-high-power laser, Qorvo $18M acquisition), AAOI (MBE/MOCVD epitaxy in Sugar Land TX)</td><td>Decades-old photonics natives; substrate fab to module under one roof</td></tr>
<tr class=&quot;vendor&quot;><td>Downstream IC-to-photonics integrators</td><td>Credo (DustPhotonics $750M+ for SiPh PIC), Marvell (Inphi DSP + Celestial AI $3.25B Photonic Fabric + Polariton plasmonics), Astera Labs (aiXscale fiber-chip coupling)</td><td>IC companies that bought their way into photonics via M&amp;A</td></tr>
<tr class=&quot;vendor&quot;><td>Fab-lite module integrators</td><td>POET Technologies (Optical Interposer + Foxconn), Innolight (in-house SiPh design, Tower fab, largest NVIDIA module supplier), Eoptolink (Alpine Optoelectronics acquisition for SiPh engine, ~20% NVIDIA 800G LPO share)</td><td>Module makers that designed their own PIC but outsourced fab</td></tr>
<tr class=&quot;vendor&quot;><td>IC-Laser integrators</td><td>MACOM (Etched Facet InP + DFB/FP laser + MZ modulator + TIA/driver IC), Semtech (HieFo acquisition March 2026 adds InP gain chip + DFB laser, NVIDIA 1.6T IC supplier)</td><td>Analog IC makers that also own their own laser chip fab</td></tr>
<tr class=&quot;vendor&quot;><td>Materials-device integrators</td><td>IPG Photonics (GaAs wafer fab + fiber preform), Sivers Photonics (Glasgow InP100 fab + Ayar Labs ELS), Yuanjie (IDM + DFB/EML laser fab, ~2nd globally), nLIGHT (full laser systems vertical), Aeluma (12-inch III-V on Si platform)</td><td>In-house wafer fab + laser chip fab, no module; deep upstream moat</td></tr>
<tr class=&quot;vendor&quot;><td>Special cases</td><td>QCi (first US TFLN foundry, Tempe AZ May 2025, 3.2 Tbps TFLN PIC), Ciena (Vesta 200 CPX optical engine + WaveLogic coherent transport), Lightwave Logic (EO polymer)</td><td>Non-standard integration patterns</td></tr>
</table>

<h3>10a. The 2025-2026 M&amp;A Wave</h3>
<table>
<tr><th>Deal</th><th>Buyer</th><th>Target</th><th>Reason</th></tr>
<tr class=&quot;data&quot;><td>Inphi</td><td>Marvell (2021)</td><td>Inphi</td><td>DSP for coherent and PAM4 optics</td></tr>
<tr class=&quot;data&quot;><td>XConn ($540M)</td><td>Marvell (Jan/Feb 2026)</td><td>XConn</td><td>PCIe + CXL switching silicon</td></tr>
<tr class=&quot;data&quot;><td><b>Celestial AI ($3.25B upfront, up to $5.5B)</b></td><td><b>Marvell (Dec 2, 2025, closed Feb 2026)</b></td><td><b>Celestial AI</b></td><td><b>Photonic Fabric for optical scale-up. Largest pure-play photonics acquisition in semiconductor history.</b></td></tr>
<tr class=&quot;data&quot;><td>Polariton (April 2026)</td><td>Marvell</td><td>Polariton</td><td>Plasmonics modulator for 3.2T+ scaling</td></tr>
<tr class=&quot;data&quot;><td>aiXscale</td><td>Astera Labs</td><td>aiXscale</td><td>Fiber-chip coupling for optical UCIe</td></tr>
<tr class=&quot;data&quot;><td>DustPhotonics ($750M+)</td><td>Credo</td><td>DustPhotonics</td><td>Adds SiPh PIC to existing SerDes/DSP</td></tr>
<tr class=&quot;data&quot;><td>Nubis Communications</td><td>Ciena</td><td>Nubis</td><td>CPO/NPO + electrical redriver assets</td></tr>
<tr class=&quot;data&quot;><td>HieFo ($34M, March 2026)</td><td>Semtech</td><td>HieFo</td><td>InP gain chip + DFB laser fab</td></tr>
<tr class=&quot;data&quot;><td>Acacia</td><td>Cisco (earlier)</td><td>Acacia</td><td>Coherent DSP, 102.4 Tbps G300 chip, 1.6T OSFP, 800G LPO</td></tr>
<tr class=&quot;data&quot;><td>Luminar Semiconductor ($110M)</td><td>QCi (Dec 2025, closed Feb 2026)</td><td>Luminar Semiconductor</td><td>Lasers, detectors, advanced packaging for QCi's TFLN platform</td></tr>
<tr class=&quot;data&quot;><td>Quantifi Photonics</td><td>Teradyne</td><td>Quantifi</td><td>Optical test for AI / CPO era</td></tr>
<tr class=&quot;data&quot;><td>Keystone Photonics</td><td>FormFactor</td><td>Keystone</td><td>Photonic probe technology for wafer-level test</td></tr>
<tr class=&quot;data&quot;><td>Teramount</td><td>Molex</td><td>Teramount</td><td>Scalable CPO adoption tooling</td></tr>
</table>

<div class=&quot;callout&quot;>
<b>The M&amp;A pattern.</b> IC companies are buying photonics, photonics companies are buying packaging, packaging companies are buying test. The optical supply chain is consolidating layer by layer. Three IC majors (Marvell, Astera Labs, Credo) and two transport companies (Cisco, Ciena) have all closed photonic asset acquisitions in the last 12 months. For investors, &quot;current vertical integration depth&quot; matters less than &quot;the direction and speed at which a company is accelerating integration.&quot;
</div>

<!-- ============ 11. TEST AND METROLOGY ============ -->
<h2 id=&quot;section-j-h2-11-11-optical-test-and-metrology&quot;>11. Optical Test and Metrology</h2>
<p>Testing optical components and CPO packages is its own ecosystem. Equipment vendors are positioning ahead of CPO ramp.</p>

<table>
<tr><th>Bottleneck</th><th>Vendors and products</th></tr>
<tr class=&quot;data&quot;><td>Optical measurement (pluggable + CPO)</td><td>Viavi (production test + Ethernet validation), Anritsu (BERTWave MP2110A), Santec (TSL-570 Type U ultra-high-power tunable laser for CPO), Keysight (SiPh test systems)</td></tr>
<tr class=&quot;data&quot;><td>Wafer-level KGD (Known Good Die) for PIC</td><td>Teradyne (Photon 100, Quantifi), Advantest (V93000 ecosystem), Cohu (handlers, thermal)</td></tr>
<tr class=&quot;data&quot;><td>Packaging metrology and inspection</td><td>Onto Innovation (DragonFly G5, +50% YoY in adv packaging), Camtek (Hawk, Eagle G5, $496.1M FY25), Nova (WMC, +60% YoY adv packaging)</td></tr>
<tr class=&quot;data&quot;><td>Reliability and burn-in</td><td>Aehr Test Systems (SiPh WLBI, AI ASIC PLBI), FormFactor (Triton with Advantest and TEL)</td></tr>
</table>

<div class=&quot;verify&quot;>
<b>Verified CPO test infrastructure cycle (May 2026):</b>
<ul>
<li>TSMC COUPE platform reportedly entering volume production 2026.</li>
<li>Samsung Foundry declared CPO turnkey target for 2029.</li>
<li>Teradyne launched Photon 100 + acquired Quantifi Photonics.</li>
<li>FormFactor acquired Keystone Photonics; Triton test cell with Advantest + Tokyo Electron.</li>
<li>Aehr Test Systems won SiPh WLBI customers; positioning on SiPh reliability side.</li>
<li>Viavi, Santec, and Anritsu all aligning products toward 1.6T, 3.2T, and SiPh test.</li>
<li>Actual large-scale CPO deployment likely post-2028. The investment cycle right now is on test infrastructure buildout, not CPO volume.</li>
</ul>
</div>

<!-- ============ 12. CASE: NVIDIA + Coherent + Lumentum ============ -->
<h2 id=&quot;section-j-h2-12-12-case-nvidia-s-2b-optics-capacity-lock&quot;>12. Case: NVIDIA's $2B Optics Capacity Lock-In</h2>
<p>NVIDIA's $2B investments in Coherent and Lumentum in 2025 to lock in optical capacity is the clearest signal of how strategic optical components have become. NVIDIA is not buying chips. It is buying multi-year capacity reservations from the two largest Western InP / EML / CW laser suppliers, ensuring its Rubin/Rubin Ultra/Feynman roadmap is not gated by laser supply.</p>

<table>
<tr><th>Metric</th><th>Coherent</th><th>Lumentum</th></tr>
<tr class=&quot;vendor&quot;><td>NVIDIA investment</td><td>~$2B (combined with Lumentum)</td><td>~$2B (combined with Coherent)</td></tr>
<tr class=&quot;vendor&quot;><td>Q2/Q3 FY26 datacenter / cloud revenue</td><td>Wafer capacity reached 80% of target; Q3 FY26 guide $1.7-1.84B</td><td>Q2 FY26 revenue $665.5M (+65.5% YoY); Cloud + Networking 88% of revenue</td></tr>
<tr class=&quot;vendor&quot;><td>CPO position</td><td>6.4T socketed SiPh CPO + ELS, multimode VCSEL CPO, 400G InP modulator, XPO and Open CPX founding member</td><td>OCS backlog $400M+; CPO incremental multi-hundred-million-dollar order for H1 CY2027 delivery; Q3 FY26 guide $780-830M (+85% YoY)</td></tr>
<tr class=&quot;vendor&quot;><td>S&amp;P 500 inclusion</td><td>March 23, 2026</td><td>Cloud pure-play characterization</td></tr>
</table>

<!-- ============ 13. CROSS CUTS ============ -->
<h2 id=&quot;section-j-h2-13-13-how-section-j-connects-to-other-secti&quot;>13. How Section J Connects to Other Sections</h2>
<ul>
<li><b>Section F (advanced packaging)</b>: CPO is built on the same hybrid bonding, KGD, and metrology infrastructure as HBM and CoWoS-L. PIC + EIC bonded together is a hybrid-bonded multi-die package.</li>
<li><b>Section G (memory)</b>: Memory disaggregation via optical scale-up (Celestial AI Photonic Fabric, Lightmatter Passage) extends the CXL memory-pooling concept beyond the rack.</li>
<li><b>Section H (scale-up)</b>: At 224 Gbps, copper reach is under 1 meter. NVLink optical extensions (NVL576 Kyber) require optical I/O. UCIe optical (Ayar Labs TeraPHY) is the open chiplet path.</li>
<li><b>Section I (scale-out)</b>: 800G/1.6T pluggables are the volume Ethernet and InfiniBand backbone. Spectrum-6 and Tomahawk 6 Davisson bring CPO into scale-out switching.</li>
<li><b>Section E (cooling)</b>: CPO packages need cold plates; ELS lasers run hot; pluggable transceivers contribute to rack heat budget. Liquid cooling extends to switches and optics as density rises.</li>
<li><b>Section C (800V DC)</b>: Optics is a meaningful share of switch power. Spectrum-6 CPO cuts power 65% vs pluggable - that saving is what makes 102.4 Tbps switches thermally tractable.</li>
</ul>

<!-- ============ 14. NUMBERS ============ -->
<h2 id=&quot;section-j-h2-14-14-section-j-in-numbers&quot;>14. Section J in Numbers</h2>
<table>
<tr><th>Metric</th><th>Value</th><th>Note</th></tr>
<tr class=&quot;data&quot;><td>Copper reach at 224 Gbps</td><td>under 1 meter</td><td>The physics that forces optics</td></tr>
<tr class=&quot;data&quot;><td>Copper reach at 448 Gbps</td><td>centimeters</td><td>Inside-rack problem too</td></tr>
<tr class=&quot;data&quot;><td>800G pluggable</td><td>8 x 100G PAM4, ~15-18 W</td><td>Current high volume</td></tr>
<tr class=&quot;data&quot;><td>1.6T pluggable</td><td>8 x 200G PAM4, ~25-30 W</td><td>Ramping 2025-2026</td></tr>
<tr class=&quot;data&quot;><td>3.2T pluggable (future)</td><td>~40-50 W projected</td><td>2027-2028</td></tr>
<tr class=&quot;data&quot;><td>Spectrum-6 CPO</td><td>102.4 Tbps, 65% lower power vs pluggable</td><td>NVIDIA, GTC 2026</td></tr>
<tr class=&quot;data&quot;><td>Tomahawk 6 Davisson</td><td>102.4 Tbps with CPO</td><td>Broadcom, late 2025</td></tr>
<tr class=&quot;data&quot;><td>Coherent 6.4T socketed CPO</td><td>OFC 2026 unveiling</td><td>SiPh + ELS</td></tr>
<tr class=&quot;data&quot;><td>Ciena Vesta 200 CPX</td><td>6.4T optical engine</td><td>OFC 2026</td></tr>
<tr class=&quot;data&quot;><td>Ayar Labs TeraPHY</td><td>8 Tbps per optical engine, UCIe-compliant</td><td>Reach up to 2 km</td></tr>
<tr class=&quot;data&quot;><td>Lumentum OCS backlog</td><td>$400M+ at Q2 FY26</td><td></td></tr>
<tr class=&quot;data&quot;><td>Lumentum Q2 FY26 revenue</td><td>$665.5M (+65.5% YoY)</td><td>Cloud + Networking 88% of revenue</td></tr>
<tr class=&quot;data&quot;><td>Coherent Q3 FY26 guide</td><td>$1.7-1.84B</td><td>Wafer capacity at 80% of target</td></tr>
<tr class=&quot;data&quot;><td>NVIDIA-Coherent + Lumentum investment</td><td>~$2B (2025) combined</td><td>Capacity lock-in</td></tr>
<tr class=&quot;data&quot;><td>Marvell-Celestial AI acquisition</td><td>$3.25B upfront, up to $5.5B</td><td>Dec 2, 2025 (closed Feb 2026), Photonic Fabric</td></tr>
<tr class=&quot;data&quot;><td>Marvell-Polariton</td><td>Acquisition closed April 2026</td><td>Plasmonics for 3.2T+</td></tr>
<tr class=&quot;data&quot;><td>Lightmatter Series D valuation</td><td>$4.4B</td><td>Photonic interconnect</td></tr>
<tr class=&quot;data&quot;><td>Ayar Labs Series E (March 2026)</td><td>$500M raise at $3.75B valuation</td><td></td></tr>
<tr class=&quot;data&quot;><td>Credo-DustPhotonics</td><td>$750M+ acquisition</td><td>Adds SiPh PIC</td></tr>
<tr class=&quot;data&quot;><td>Ciena Q1 FY26</td><td>$1.43B revenue (+33%), $7B backlog</td><td>Cloud Provider revenue +76% YoY</td></tr>
<tr class=&quot;data&quot;><td>Innolight</td><td>Largest NVIDIA module supplier; OFC 2026 6.4T SiPh NPO</td><td>First Chinese player to internalize PIC design</td></tr>
<tr class=&quot;data&quot;><td>Eoptolink NVIDIA 800G LPO share</td><td>~20%</td><td>Alpine Optoelectronics-acquired SiPh engine</td></tr>
<tr class=&quot;data&quot;><td>Yuanjie market cap (April 2026)</td><td>~$13.7B</td><td>Highest-priced A-share stock; 2025 revenue CNY 601M (+138.5% YoY)</td></tr>
<tr class=&quot;data&quot;><td>Aehr SiPh WLBI position</td><td>SiC burn-in capability extending to SiPh / AI ASIC PLBI</td><td></td></tr>
<tr class=&quot;data&quot;><td>TSMC COUPE</td><td>Volume production 2026</td><td>Anchors NVIDIA Spectrum-6</td></tr>
<tr class=&quot;data&quot;><td>Samsung Foundry CPO turnkey</td><td>Target 2029</td><td>Behind TSMC</td></tr>
<tr class=&quot;data&quot;><td>CPO substantive volume vs pluggable</td><td>2028-2030 realistic horizon</td><td>Pluggable workhorse through 2027</td></tr>
</table>

<!-- ============ 15. DRILL DOWNS ============ -->
<h2 id=&quot;section-j-h2-15-15-drill-downs-inside-section-j&quot;>15. Drill-Downs Inside Section J</h2>

<details class=&quot;drill&quot; id=&quot;section-j-drill-j1-pluggable-form-factors&quot;><summary>J1. Pluggable Form Factors</summary><div class=&quot;drill-body&quot;><ul>
<li>QSFP / QSFP-DD / OSFP families</li>
<li>Speed roadmap 400G → 800G → 1.6T → 3.2T</li>
<li>Lanes x per-lane rate progression</li>
<li>Power per port budget</li>
<li>Mechanical and faceplate constraints</li>
<li>OSFP-XD and OSFP-3200</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-j-drill-j2-the-optical-signal-chain&quot;><summary>J2. The Optical Signal Chain</summary><div class=&quot;drill-body&quot;><ul>
<li>TX side: SerDes → DSP → driver → modulator → laser → fiber</li>
<li>RX side: fiber → PD → TIA → CDR → DSP → SerDes</li>
<li>Where each stage's silicon comes from</li>
<li>Latency budget through the chain</li>
<li>FEC encoding and overhead</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-j-drill-j3-modulator-technology-comparison&quot;><summary>J3. Modulator Technology Comparison</summary><div class=&quot;drill-body&quot;><ul>
<li>EML (InP, monolithic with laser)</li>
<li>MZM silicon photonics (CMOS-compatible)</li>
<li>TFLN (thin-film lithium niobate)</li>
<li>EO polymer (Lightwave Logic)</li>
<li>Plasmonics (Polariton, Marvell)</li>
<li>Trade-offs: bandwidth, energy, size, supply chain</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-j-drill-j4-laser-sources-dfb-eml-els-vcsel&quot;><summary>J4. Laser Sources (DFB, EML, ELS, VCSEL)</summary><div class=&quot;drill-body&quot;><ul>
<li>VCSEL for short-reach multimode</li>
<li>DFB for singlemode CW</li>
<li>EML as the high-volume singlemode workhorse</li>
<li>ELS (External Laser Source) for CPO</li>
<li>Ultra-high-power CW for CPO</li>
<li>InP fab supply concentration</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-j-drill-j5-co-packaged-optics-cpo-deep-dive&quot;><summary>J5. Co-Packaged Optics (CPO) Deep Dive</summary><div class=&quot;drill-body&quot;><ul>
<li>Why CPO now: power, reach, density</li>
<li>The package layout (ASIC + optical engines + ELS)</li>
<li>PIC + EIC bonding</li>
<li>Fiber array attachment</li>
<li>Spectrum-6, Tomahawk 6 Davisson, Vesta 200 CPX</li>
<li>Yield economics (scrap-the-whole-package risk)</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-j-drill-j6-tsmc-coupe-and-foundry-cpo-platforms&quot;><summary>J6. TSMC COUPE and Foundry CPO Platforms</summary><div class=&quot;drill-body&quot;><ul>
<li>TSMC COUPE volume production 2026</li>
<li>Samsung Foundry CPO turnkey 2029 target</li>
<li>PIC process node alignment with logic</li>
<li>SiPh on standard CMOS vs dedicated SiPh wafers</li>
<li>Open CPX MSA and XPO MSA standards</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-j-drill-j7-linear-pluggable-optics-lpo&quot;><summary>J7. Linear Pluggable Optics (LPO)</summary><div class=&quot;drill-body&quot;><ul>
<li>Removing the DSP from the module</li>
<li>Host SerDes equalization requirements</li>
<li>Power savings (30-50%)</li>
<li>Reach limitations (~100 m)</li>
<li>HALO / LRO hybrid variants</li>
<li>Cisco Acacia 800G LPO</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-j-drill-j8-optical-i-o-chiplets-teraphy-passage-photonic-fabric&quot;><summary>J8. Optical I/O Chiplets (TeraPHY, Passage, Photonic Fabric)</summary><div class=&quot;drill-body&quot;><ul>
<li>Ayar Labs TeraPHY (UCIe optical)</li>
<li>Lightmatter Passage (UALink optical)</li>
<li>Marvell Photonic Fabric (ex-Celestial AI)</li>
<li>POET Optical Interposer</li>
<li>Optical scale-up beyond the rack</li>
<li>Energy per bit and reach trade-offs</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-j-drill-j9-coherent-pluggable-optics-800g-zr-zr&quot;><summary>J9. Coherent Pluggable Optics (800G ZR / ZR+)</summary><div class=&quot;drill-body&quot;><ul>
<li>Coherent modulation: QPSK, 16-QAM, etc.</li>
<li>DSP-heavy architecture</li>
<li>Long-reach (10-80 km) DCI use case</li>
<li>Ciena WaveLogic 6 Extreme 1.6 Tb/s</li>
<li>Cisco Acacia coherent products</li>
<li>Marvell Inphi coherent DSP</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-j-drill-j10-optical-vendor-landscape-22-stocks&quot;><summary>J10. Optical Vendor Landscape (22 Stocks)</summary><div class=&quot;drill-body&quot;><ul>
<li>Deep conglomerates: Sumitomo, Nokia (Infinera), Cisco</li>
<li>Upstream natives: Coherent, Lumentum, AAOI</li>
<li>Downstream IC integrators: Marvell, Astera, Credo</li>
<li>Fab-lite module: POET, Innolight, Eoptolink</li>
<li>IC-Laser: MACOM, Semtech</li>
<li>Materials-device: IPG, Sivers, Yuanjie, Aeluma</li>
<li>Special: QCi (TFLN), Ciena (CPX + WaveLogic), LWLG (EO polymer)</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-j-drill-j11-the-2025-2026-m-a-wave&quot;><summary>J11. The 2025-2026 M&amp;A Wave</summary><div class=&quot;drill-body&quot;><ul>
<li>Marvell: XConn, Celestial AI ($3.25B), Polariton</li>
<li>Cisco-Acacia (earlier)</li>
<li>Ciena-Nubis Communications</li>
<li>Credo-DustPhotonics ($750M+)</li>
<li>Astera Labs-aiXscale</li>
<li>Semtech-HieFo ($34M, March 2026)</li>
<li>QCi-Luminar Semiconductor ($110M)</li>
<li>Test: Teradyne-Quantifi, FormFactor-Keystone, Molex-Teramount</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-j-drill-j12-optical-test-infrastructure-pre-cpo-investment-cycle&quot;><summary>J12. Optical Test Infrastructure (Pre-CPO Investment Cycle)</summary><div class=&quot;drill-body&quot;><ul>
<li>Measurement: Viavi, Anritsu, Santec, Keysight</li>
<li>Wafer-level KGD: Teradyne (Photon 100), Advantest (V93000)</li>
<li>Packaging metrology: Onto, Camtek, Nova</li>
<li>Reliability and burn-in: Aehr Test, FormFactor</li>
<li>CPO test challenges (PIC alignment, package-level validation)</li>
<li>Why test capex precedes CPO volume</li>
</ul></div></details>

<details class=&quot;sources-footer&quot;><summary>Sources and verification</summary><div class=&quot;sources-body&quot;>Sources: project files (Nutty The Age of Interconnection, Damnang Optical Investment Map Stock Review, Why You Should Be Watching Optical Test Right Now, Damnang Google AI Infrastructure Layer Map, Damnang Aschenbrenner AI Infrastructure Investment Strategy). Cross-verified May 2026 against NVIDIA Spectrum-6, Quantum-X CPO announcements at GTC 2026; Broadcom Tomahawk 6 Davisson disclosure; TSMC COUPE platform reports; OFC 2026 product announcements (Coherent 6.4T CPO, Ciena Vesta 200 CPX, Innolight 6.4T SiPh NPO); Marvell-Celestial AI (December 2, 2025) and Marvell-Polariton (April 2026) acquisition announcements; Cisco Acacia G300 / 1.6T OSFP / 800G LPO launches; Lumentum and Coherent quarterly earnings; Ayar Labs Series E March 2026; Lightmatter Series D; AMD Pensando, AAOI, Yuanjie, MACOM, Semtech, IPG, Sivers, Aeluma, QCi, Ciena, POET, Innolight, Eoptolink corporate disclosures.</div></details></div></details>
</section>

<section id=&quot;section-k&quot;>
<details class=&quot;section-collapsible&quot; open><summary class=&quot;section-summary&quot;><h1>Section K: Rack as a System</h1></summary><div class=&quot;section-body&quot;><p class=&quot;legend&quot;>The integration layer that combines everything from Sections A-J into a single physical unit of compute. NVL72, Helios, Ironwood. MGX modular standard. OCP convergence. The sidecar power cabinet. Compute trays, switch trays, manifolds, busbars. 120 kW today, 600 kW in 2027, 1 MW by 2028. Cross-verified May 2026.</p>

<!-- ============ 1. CONCEPTUAL SHIFT ============ -->
<h2 id=&quot;section-k-h2-01-1-the-rack-is-the-system&quot;>1. The Rack Is the System</h2>
<p>For most of computing history, the rack was just storage for servers. A standard 42U or 48U cabinet held 10 to 40 individual server units, each functionally independent, sharing only power and rack-air cooling. In the AI era, that model has broken.</p>

<table>
<tr><th>Era</th><th>Unit of compute</th><th>Rack role</th><th>Typical rack power</th></tr>
<tr class=&quot;gen&quot;><td>1990s-2000s</td><td>Server (1U/2U)</td><td>Storage for independent servers</td><td>3-5 kW</td></tr>
<tr class=&quot;gen&quot;><td>2010s</td><td>Server (1U/2U or blade)</td><td>Power, cooling, networking aggregation</td><td>5-15 kW</td></tr>
<tr class=&quot;gen&quot;><td>Early 2020s (Hopper)</td><td>HGX server (4U/8U, 8 GPUs)</td><td>Multiple HGX servers per rack</td><td>30-50 kW</td></tr>
<tr class=&quot;gen&quot;><td><b>2024-2025 (Blackwell NVL72)</b></td><td><b>The rack itself</b></td><td><b>One integrated system; 72 GPUs share one NVLink fabric</b></td><td><b>120 kW (GB200), 135-155 kW (GB300)</b></td></tr>
<tr class=&quot;gen&quot;><td>2026 (Vera Rubin NVL72)</td><td>The rack</td><td>Same model, denser</td><td>220-250 kW</td></tr>
<tr class=&quot;gen&quot;><td>2027 (Rubin Ultra Kyber NVL576)</td><td>Multi-rack pod</td><td>Eight racks acting as one</td><td>~600 kW per rack</td></tr>
<tr class=&quot;gen&quot;><td>2028 (Feynman)</td><td>The rack</td><td>1 MW class</td><td>~1 MW</td></tr>
</table>

<div class=&quot;callout&quot;>
<b>As Gelsinger put it</b>: the rack has become the system. What we used to call a &quot;server&quot; is beginning to behave like a chip, and what we used to call a &quot;data center&quot; is beginning to behave like a server. The conceptual hierarchy has shifted up by one level. A 1 MW rack is no longer &quot;a rack that uses more electricity&quot;; it is a building-scale event compressed into a metal box.
</div>

<!-- ============ 2. ANATOMY ============ -->
<h2 id=&quot;section-k-h2-02-2-anatomy-of-a-modern-ai-rack&quot;>2. Anatomy of a Modern AI Rack</h2>
<p>A 2026-era AI rack integrates seven major sub-systems. Each was historically a separate concern. Now they are co-designed.</p>

<svg viewBox=&quot;0 0 1200 500&quot; xmlns=&quot;http://www.w3.org/2000/svg&quot; style=&quot;font-family: Calibri, sans-serif; font-size: 10pt;&quot;>
  <text x=&quot;14&quot; y=&quot;22&quot; font-weight=&quot;bold&quot; font-size=&quot;12&quot;>Anatomy of an NVL72-class AI rack (simplified front view)</text>

  <!-- Rack outline -->
  <rect x=&quot;350&quot; y=&quot;40&quot; width=&quot;500&quot; height=&quot;420&quot; fill=&quot;#fafafa&quot; stroke=&quot;#333&quot; stroke-width=&quot;2&quot;/>

  <!-- Top: TOR switches -->
  <rect x=&quot;360&quot; y=&quot;50&quot; width=&quot;480&quot; height=&quot;20&quot; fill=&quot;#d6eed6&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;600&quot; y=&quot;64&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>TOR Ethernet switches (BMC management, telemetry)</text>

  <!-- Power shelves (top half of rack typical) -->
  <rect x=&quot;360&quot; y=&quot;75&quot; width=&quot;480&quot; height=&quot;40&quot; fill=&quot;#ffe0b3&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;600&quot; y=&quot;92&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot; font-weight=&quot;bold&quot;>Power shelves (3 of 6 or 8 total)</text>
  <text x=&quot;600&quot; y=&quot;105&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>AC → 50/51V DC (current) or 800V DC → 50V (Kyber)</text>

  <!-- Compute trays top half -->
  <rect x=&quot;360&quot; y=&quot;120&quot; width=&quot;480&quot; height=&quot;80&quot; fill=&quot;#f3d4d4&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;600&quot; y=&quot;138&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot; font-weight=&quot;bold&quot;>Compute trays (1U each, 9 in top half)</text>
  <text x=&quot;600&quot; y=&quot;152&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>Each: 2 Grace/Vera CPUs + 4 Blackwell/Rubin GPUs (Bianca board)</text>
  <text x=&quot;600&quot; y=&quot;166&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>CPUs/GPUs/HBM water-cooled; storage/PSU air-cooled</text>
  <text x=&quot;600&quot; y=&quot;180&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>E1.S drives, ConnectX-7/9 SuperNIC, BlueField DPU</text>

  <!-- NVSwitch spine (middle of rack) -->
  <rect x=&quot;360&quot; y=&quot;205&quot; width=&quot;480&quot; height=&quot;60&quot; fill=&quot;#d6eed6&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;600&quot; y=&quot;222&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot; font-weight=&quot;bold&quot;>NVLink Switch trays / NVL Spine (9 x 1U)</text>
  <text x=&quot;600&quot; y=&quot;236&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>2 NVSwitch chips per tray, 144 NVLink ports each</text>
  <text x=&quot;600&quot; y=&quot;250&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>Positioned mid-rack to minimize copper cable lengths</text>

  <!-- Compute trays bottom half -->
  <rect x=&quot;360&quot; y=&quot;270&quot; width=&quot;480&quot; height=&quot;80&quot; fill=&quot;#f3d4d4&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;600&quot; y=&quot;290&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot; font-weight=&quot;bold&quot;>Compute trays (1U each, 9 in bottom half)</text>
  <text x=&quot;600&quot; y=&quot;304&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>Mirrored layout below NVSwitch spine</text>
  <text x=&quot;600&quot; y=&quot;318&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>Total: 18 compute trays x 4 GPUs = 72 GPUs per rack</text>

  <!-- Power shelves bottom -->
  <rect x=&quot;360&quot; y=&quot;355&quot; width=&quot;480&quot; height=&quot;40&quot; fill=&quot;#ffe0b3&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;600&quot; y=&quot;372&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot; font-weight=&quot;bold&quot;>Power shelves (3 of 6 or 8 total)</text>
  <text x=&quot;600&quot; y=&quot;385&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>Redundant; flanking top and bottom</text>

  <!-- Cable management / leak detection -->
  <rect x=&quot;360&quot; y=&quot;400&quot; width=&quot;480&quot; height=&quot;40&quot; fill=&quot;#cfe5f3&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;600&quot; y=&quot;418&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot; font-weight=&quot;bold&quot;>Manifold inlet/outlet, leak detection, cable management</text>
  <text x=&quot;600&quot; y=&quot;432&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>2 L/s coolant flow, 25°C inlet, ~30°C outlet</text>

  <!-- Left side: busbar -->
  <rect x=&quot;335&quot; y=&quot;50&quot; width=&quot;15&quot; height=&quot;390&quot; fill=&quot;#cc6600&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;262&quot; y=&quot;112&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot; font-size=&quot;10&quot; fill=&quot;#cc6600&quot;>Busbar</text>
  <text x=&quot;262&quot; y=&quot;128&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>~50V DC current</text>
  <text x=&quot;262&quot; y=&quot;142&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>(or 800V DC in</text>
  <text x=&quot;262&quot; y=&quot;156&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>Kyber / Vera Rubin)</text>
  <text x=&quot;262&quot; y=&quot;172&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>~110 kg of copper</text>
  <text x=&quot;262&quot; y=&quot;186&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>(GB200)</text>

  <!-- Right side: NVLink copper backplane -->
  <rect x=&quot;850&quot; y=&quot;120&quot; width=&quot;20&quot; height=&quot;230&quot; fill=&quot;#cccccc&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;880&quot; y=&quot;200&quot; font-weight=&quot;bold&quot; font-size=&quot;10&quot;>NVLink Copper</text>
  <text x=&quot;880&quot; y=&quot;216&quot; font-size=&quot;9&quot;>Cable Cartridge</text>
  <text x=&quot;880&quot; y=&quot;232&quot; font-size=&quot;9&quot;>Backplane</text>
  <text x=&quot;880&quot; y=&quot;248&quot; font-size=&quot;9&quot;>5,184 differential</text>
  <text x=&quot;880&quot; y=&quot;262&quot; font-size=&quot;9&quot;>pair connections</text>
  <text x=&quot;880&quot; y=&quot;278&quot; font-size=&quot;9&quot;>>2 miles total cable</text>

  <!-- Sidecar power cabinet -->
  <rect x=&quot;20&quot; y=&quot;60&quot; width=&quot;170&quot; height=&quot;380&quot; fill=&quot;#ffe0b3&quot; stroke=&quot;#333&quot; stroke-dasharray=&quot;6,4&quot;/>
  <text x=&quot;105&quot; y=&quot;80&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot; font-size=&quot;10&quot;>Sidecar power cabinet</text>
  <text x=&quot;105&quot; y=&quot;100&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>(adjacent rack, optional)</text>
  <text x=&quot;105&quot; y=&quot;120&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>AC-to-DC rectification</text>
  <text x=&quot;105&quot; y=&quot;135&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>800V DC output</text>
  <text x=&quot;105&quot; y=&quot;150&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>Battery backup</text>
  <text x=&quot;105&quot; y=&quot;165&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>Protection &amp;amp; control</text>
  <text x=&quot;105&quot; y=&quot;185&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>Eaton Beam Rubin DSX</text>
  <text x=&quot;105&quot; y=&quot;200&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>or equivalent</text>
  <line x1=&quot;190&quot; y1=&quot;92&quot; x2=&quot;335&quot; y2=&quot;92&quot; stroke=&quot;#cc6600&quot; stroke-width=&quot;3&quot;/>
  <line x1=&quot;190&quot; y1=&quot;380&quot; x2=&quot;335&quot; y2=&quot;380&quot; stroke=&quot;#cc6600&quot; stroke-width=&quot;3&quot;/>
  <text x=&quot;262&quot; y=&quot;86&quot; text-anchor=&quot;middle&quot; font-size=&quot;8&quot;>DC bus</text>

  <text x=&quot;14&quot; y=&quot;485&quot; font-style=&quot;italic&quot; font-size=&quot;10&quot; fill=&quot;#444&quot;>Rack weight: ~1.36 tonnes (3,000 lbs). Power: 120 kW (GB200), 135-155 kW (GB300), 220-250 kW (Vera Rubin NVL72), ~600 kW (Kyber 2027), ~1 MW (Feynman 2028).</text>
</svg>

<h3>2a. The Seven Sub-Systems</h3>
<table>
<tr><th>Sub-system</th><th>What it does</th><th>Section overlap</th></tr>
<tr class=&quot;power&quot;><td>Power shelves + busbar</td><td>Rectify AC to DC; distribute to compute and switch trays</td><td>Sections A, B, C</td></tr>
<tr class=&quot;compute&quot;><td>Compute trays</td><td>Hold the CPUs, GPUs, HBM, host NICs, storage</td><td>Sections D, F, G</td></tr>
<tr class=&quot;switch&quot;><td>NVSwitch trays (NVLink Spine)</td><td>Scale-up fabric for GPU-to-GPU bandwidth</td><td>Section H</td></tr>
<tr class=&quot;cool&quot;><td>Liquid cooling manifolds + CDU</td><td>Coolant supply and return; rack-level secondary loop</td><td>Section E</td></tr>
<tr class=&quot;switch&quot;><td>Top-of-rack Ethernet switches</td><td>BMC management, telemetry, scale-out networking</td><td>Section I</td></tr>
<tr class=&quot;switch&quot;><td>Optical / electrical interconnect</td><td>OSFP cages on compute trays for scale-out; copper or optical to NVL spine</td><td>Sections I, J</td></tr>
<tr class=&quot;cool&quot;><td>Mechanical chassis + leak detection</td><td>Holds everything; protects against coolant failure</td><td>Section E</td></tr>
</table>

<!-- ============ 3. NVL72 LAYOUT ============ -->
<h2 id=&quot;section-k-h2-03-3-nvl72-internal-layout-gb200-canonical-&quot;>3. NVL72 Internal Layout (GB200 Canonical Example)</h2>
<p>The GB200 NVL72 is the first rack-scale AI system to ship in volume (2024-2025). Its internal layout has become the reference pattern for the Blackwell, Blackwell Ultra, and Vera Rubin generations.</p>

<table>
<tr><th>Component</th><th>Count per rack</th><th>Detail</th></tr>
<tr class=&quot;compute&quot;><td>Compute trays</td><td>18 (1U each)</td><td>Each holds 2 Bianca boards = 2 Grace CPUs + 4 Blackwell GPUs</td></tr>
<tr class=&quot;compute&quot;><td>Total Grace CPUs</td><td>36</td><td>Arm Neoverse cores, LPDDR5X attached</td></tr>
<tr class=&quot;compute&quot;><td>Total Blackwell GPUs</td><td>72</td><td>4 per tray</td></tr>
<tr class=&quot;switch&quot;><td>NVSwitch trays</td><td>9 (1U each)</td><td>2 NVLink Switch chips per tray</td></tr>
<tr class=&quot;switch&quot;><td>Total NVSwitch chips</td><td>18</td><td>Each provides 144 NVLink ports</td></tr>
<tr class=&quot;switch&quot;><td>NVLink ports per GPU</td><td>18</td><td>Each at 100 GB/s bidirectional</td></tr>
<tr class=&quot;switch&quot;><td>Total NVLink ports in rack</td><td>1,296</td><td>72 GPUs x 18 ports</td></tr>
<tr class=&quot;switch&quot;><td>Physical differential-pair connections</td><td>5,184</td><td>4 pairs per port x 1,296 ports</td></tr>
<tr class=&quot;switch&quot;><td>Total NVLink copper cable length</td><td>more than 2 miles (3.2+ km)</td><td>All inside the rack</td></tr>
<tr class=&quot;power&quot;><td>Power shelves</td><td>6 or 8</td><td>Stacked top + bottom; redundant; convert AC to 50-51V DC</td></tr>
<tr class=&quot;power&quot;><td>DC bus voltage (current)</td><td>50-51V DC</td><td>Distributed through vertical busbar to each tray</td></tr>
<tr class=&quot;cool&quot;><td>Liquid cooling coverage</td><td>~90% of heat</td><td>Cold plates on CPU, GPU, HBM; 10% air to storage/PSU/NICs</td></tr>
<tr class=&quot;cool&quot;><td>Coolant flow rate</td><td>2 L/s</td><td>Inlet 25°C, outlet >30°C</td></tr>
<tr class=&quot;cool&quot;><td>Manifold options</td><td>Top-feed or bottom-feed</td><td>Customer-selectable</td></tr>
<tr class=&quot;data&quot;><td>Rack weight</td><td>~1.36 tonnes (3,000 lbs)</td><td>Mostly chassis, busbar, coolant, copper backplane</td></tr>
<tr class=&quot;data&quot;><td>Total rack power</td><td>120 kW (GB200), 135-155 kW (GB300)</td><td>Including rectification losses ~123.6 kW</td></tr>
<tr class=&quot;data&quot;><td>Total HBM in rack</td><td>13.8 TB (GB200) / ~20 TB (GB300)</td><td>192 GB HBM3E per B200, 288 GB per B300</td></tr>
<tr class=&quot;data&quot;><td>Total LPDDR5X in rack</td><td>17 TB (GB200, 480 GB per Bianca)</td><td>Grace CPU host memory</td></tr>
</table>

<h3>3a. Why Copper NVLink Backplane (Not Optical)</h3>
<p>The NVL72 uses copper cable cartridges (not optical) for the GPU-to-NVSwitch connections. This is a deliberate choice. Copper at distances under 1 meter is dramatically more power-efficient than optical. NVIDIA estimates copper saves <b>approximately 20 kW per cabinet</b> versus an equivalent optical implementation. The trade-off: the rack design must minimize cable length. That is why NVSwitch trays sit in the middle of the rack (not at the top or bottom), so compute trays above and below have equal short paths to the spine.</p>

<h3>3b. NVL36 x 2 (the Compromise Form Factor)</h3>
<p>Many GB200 deployments use NVL36 x 2: two racks side by side, each holding 36 GPUs and 18 NVSwitch chips. This maintains a non-blocking NVLink topology across the 72 GPUs but spreads the heat and power across two 66 kW racks instead of one 120 kW rack. It uses ~10 kW more total power (more NVSwitch ASICs + cross-rack ACC cables), but lets data centers with 60-70 kW rack limits deploy without upgrades. NVL36 x 2 has been the more common form factor for first-generation deployments.</p>

<!-- ============ 4. GENERATION ROADMAP ============ -->
<h2 id=&quot;section-k-h2-04-4-generation-roadmap-hgx-nvl72-kyber-nvl&quot;>4. Generation Roadmap: HGX → NVL72 → Kyber NVL576 → Feynman</h2>

<table>
<tr><th>Generation</th><th>Form factor</th><th>GPUs / domain</th><th>Rack power</th><th>Status (May 2026)</th></tr>
<tr class=&quot;gen&quot;><td>HGX H100 (Hopper)</td><td>4U or 8U server, 8 GPUs</td><td>8 (intra-server)</td><td>30-50 kW per rack with multiple servers</td><td>Legacy production</td></tr>
<tr class=&quot;gen&quot;><td>HGX H200</td><td>Same form factor, more HBM</td><td>8</td><td>30-50 kW per rack</td><td>Production</td></tr>
<tr class=&quot;gen&quot;><td><b>GB200 NVL72</b></td><td><b>Rack-scale, 18 compute + 9 switch trays</b></td><td><b>72 (rack)</b></td><td><b>120 kW</b></td><td><b>Mass production 2024-2025</b></td></tr>
<tr class=&quot;gen&quot;><td>GB200 NVL36 x 2</td><td>Two-rack pair, 9 compute + 18 switch each</td><td>72 (paired racks)</td><td>66 kW per rack (132 kW pair)</td><td>Most common form factor</td></tr>
<tr class=&quot;gen&quot;><td>GB300 NVL72</td><td>Rack-scale, B300 GPUs, more HBM</td><td>72</td><td>135 kW TDP, 155 kW peak</td><td>Q4 2025 ramp</td></tr>
<tr class=&quot;gen&quot;><td><b>Vera Rubin NVL72</b></td><td><b>3rd-gen MGX, 72 Rubin + 36 Vera CPUs</b></td><td><b>72</b></td><td><b>220-250 kW</b></td><td><b>Volume H2 2026</b></td></tr>
<tr class=&quot;gen&quot;><td>Rubin Ultra Kyber NVL576</td><td>Multi-rack scale-up domain, 8 racks tied together</td><td>576 (across 8 racks)</td><td>~600 kW per rack</td><td>2027</td></tr>
<tr class=&quot;gen&quot;><td>Feynman (post-Rubin)</td><td>1 MW class, architecture TBD</td><td>TBD</td><td>~1 MW</td><td>2028 target</td></tr>
</table>

<h3>4a. Vera Rubin NVL72 (the 2026 Standard)</h3>
<table>
<tr><th>Spec</th><th>Value</th></tr>
<tr class=&quot;product&quot;><td>Rack design</td><td>3rd-generation NVIDIA MGX NVL72</td></tr>
<tr class=&quot;product&quot;><td>GPUs</td><td>72 Rubin R200 (each: 2 reticle-sized dies, 50 PF NVFP4, 288 GB HBM4)</td></tr>
<tr class=&quot;product&quot;><td>CPUs</td><td>36 Vera (each: 88 Olympus cores, Armv9.2)</td></tr>
<tr class=&quot;product&quot;><td>Scale-up</td><td>NVLink 6 switches at 3.6 TB/s per GPU; rack aggregate 260 TB/s</td></tr>
<tr class=&quot;product&quot;><td>Scale-out NIC</td><td>ConnectX-9 SuperNIC at 1.6 Tb/s per GPU (programmable RDMA)</td></tr>
<tr class=&quot;product&quot;><td>DPU</td><td>BlueField-4 at 800+ Gbps</td></tr>
<tr class=&quot;product&quot;><td>Scale-out switch</td><td>Spectrum-X with integrated silicon photonics (CPO); 5x better power efficiency, 10x higher resiliency</td></tr>
<tr class=&quot;product&quot;><td>Tray design</td><td>Cable-free modular trays; 80+ MGX ecosystem partners</td></tr>
<tr class=&quot;product&quot;><td>Inference companion</td><td>NVIDIA Groq 3 LPX rack (256 LPUs, 128 GB SRAM, 40 PB/s memory BW, 640 TB/s scale-up); co-designed with NVL72</td></tr>
<tr class=&quot;product&quot;><td>Performance vs Blackwell</td><td>1/4 the GPUs for training, 1/10 cost per million tokens for inference (NVIDIA claim)</td></tr>
<tr class=&quot;product&quot;><td>Power architecture</td><td>800V DC integrated (NVIDIA announced May 2025)</td></tr>
<tr class=&quot;product&quot;><td>Volume shipment</td><td>Second half 2026</td></tr>
</table>

<h3>4b. Rubin Ultra Kyber NVL576 (the 2027 Step)</h3>
<table>
<tr><th>Spec</th><th>Value</th></tr>
<tr class=&quot;product&quot;><td>Scale-up domain</td><td>576 GPUs across 8 interconnected racks</td></tr>
<tr class=&quot;product&quot;><td>Per-rack power</td><td>~600 kW</td></tr>
<tr class=&quot;product&quot;><td>Power architecture</td><td>Full 800V DC end-to-end; sidecar power cabinet integrated; Eaton Beam Rubin DSX or equivalent</td></tr>
<tr class=&quot;product&quot;><td>Inter-rack scale-up</td><td>Optical (NVLink optical extensions); copper is impractical at this distance and signaling rate</td></tr>
<tr class=&quot;product&quot;><td>Cooling</td><td>Higher coolant flow rates; in-row CDUs (800 kW - 2000 kW) replace in-rack CDUs</td></tr>
<tr class=&quot;product&quot;><td>Footprint</td><td>Multi-rack pod; 8 racks + sidecar power + CDU</td></tr>
</table>

<!-- ============ 5. MGX ============ -->
<h2 id=&quot;section-k-h2-05-5-nvidia-mgx-the-modular-standard&quot;>5. NVIDIA MGX (the Modular Standard)</h2>
<p>MGX is NVIDIA's modular GPU rack reference architecture. The goal: a standard set of tray form factors, mechanical interfaces, cooling integrations, and power interfaces so that OEMs can deliver rack-scale systems quickly with consistent designs across hyperscalers.</p>

<table>
<tr><th>MGX generation</th><th>Anchor GPU</th><th>Notes</th></tr>
<tr class=&quot;standard&quot;><td>MGX 1.0</td><td>Hopper</td><td>Initial modular standard for HGX-class systems</td></tr>
<tr class=&quot;standard&quot;><td>MGX 2.0 (NVL72)</td><td>Blackwell GB200 / GB300</td><td>Rack-scale modular trays for 72-GPU domain</td></tr>
<tr class=&quot;standard&quot;><td><b>MGX 3.0 (NVL72 / Kyber NVL576)</b></td><td><b>Vera Rubin / Rubin Ultra</b></td><td><b>Cable-free modular tray design; 80+ MGX ecosystem partners</b></td></tr>
</table>

<h3>5a. MGX Ecosystem Partners</h3>
<p>System integrators shipping MGX NVL72 racks include Lenovo (GB300 NVL72), Foxconn / Ingrasys (Bianca board manufacturer), Wiwynn, ASRock, Gigabyte, Supermicro, Inventec, Pegatron, Dell, HPE, QCT, Quanta. Each provides a slightly different SKU mix (cooling, manifold direction, power shelf count, PCIe slot population) on the common MGX base.</p>

<!-- ============ 6. AMD HELIOS ============ -->
<h2 id=&quot;section-k-h2-06-6-amd-helios-with-meta-via-ocp&quot;>6. AMD Helios (with Meta, via OCP)</h2>
<p>The open answer to NVL72. Co-developed by AMD and Meta, published through the Open Compute Project. Anchors AMD's MI450 1 GW deployment with Meta.</p>

<table>
<tr><th>Spec</th><th>Value</th></tr>
<tr class=&quot;product&quot;><td>Origin</td><td>Meta + AMD, published as OCP rack-scale architecture</td></tr>
<tr class=&quot;product&quot;><td>Accelerator anchor</td><td>AMD Instinct MI450 series</td></tr>
<tr class=&quot;product&quot;><td>Scale-up domain target</td><td>72 GPUs (matching NVL72)</td></tr>
<tr class=&quot;product&quot;><td>Scale-up fabric</td><td>AMD Infinity Fabric (internal) + UALink (cross-vendor)</td></tr>
<tr class=&quot;product&quot;><td>Scale-out fabric</td><td>Ethernet (UEC-compliant); AMD Pensando Pollara NIC; Tomahawk-class switches</td></tr>
<tr class=&quot;product&quot;><td>Power architecture</td><td>Aligned with OCP HVDC standards (±400 VDC sidecar approach for compatibility, 800V DC for forward path)</td></tr>
<tr class=&quot;product&quot;><td>Cooling</td><td>OCP Project Deschutes liquid cooling spec</td></tr>
<tr class=&quot;product&quot;><td>First customer / deployment</td><td>Meta MI450 1 GW deployment (Helios is the rack standard underneath)</td></tr>
<tr class=&quot;product&quot;><td>Strategic significance</td><td>The open multi-vendor counterpart to NVIDIA's closed NVL72 stack</td></tr>
</table>

<!-- ============ 7. GOOGLE IRONWOOD ============ -->
<h2 id=&quot;section-k-h2-07-7-google-ironwood-tpu-pod-a-different-pa&quot;>7. Google Ironwood TPU Pod (a Different Pattern)</h2>
<p>Google's TPU 7 (Ironwood) takes a fundamentally different approach: optical circuit switching connects up to 9,216 chips into a unified scale-up pod. This is not a single rack; it is a multi-rack arrangement with Apollo OCS in the middle.</p>

<table>
<tr><th>Spec</th><th>Value</th></tr>
<tr class=&quot;product&quot;><td>TPU chips per superpod</td><td>9,216 (single scale-up domain)</td></tr>
<tr class=&quot;product&quot;><td>Per-pod chip count vs NVL576</td><td>16x larger than Rubin Ultra Kyber NVL576</td></tr>
<tr class=&quot;product&quot;><td>Scale-up interconnect</td><td>ICI (Inter-Core Interconnect) + Apollo OCS for topology reconfiguration</td></tr>
<tr class=&quot;product&quot;><td>Topology (training)</td><td>3D torus (TPU 8t)</td></tr>
<tr class=&quot;product&quot;><td>Topology (inference)</td><td>Boardfly (TPU 8i): max 7 hops in 1,024-chip pod, 50% latency improvement</td></tr>
<tr class=&quot;product&quot;><td>Cooling</td><td>Google Project Deschutes liquid cooling (also published to OCP)</td></tr>
<tr class=&quot;product&quot;><td>Power</td><td>Google ±400 VDC HVDC architecture (published to OCP, aligns with NVIDIA 800 VDC in direction)</td></tr>
</table>

<!-- ============ 8. OCP CONVERGENCE ============ -->
<h2 id=&quot;section-k-h2-08-8-the-ocp-standards-convergence&quot;>8. The OCP Standards Convergence</h2>
<p>The Open Compute Project is becoming the governance layer where hyperscaler next-generation data center standards converge. Layer 6 (physical infrastructure) is the clearest convergence point: power, cooling, and rack mechanicals are all aligning through OCP.</p>

<table>
<tr><th>Standard</th><th>Origin</th><th>Adoption</th></tr>
<tr class=&quot;standard&quot;><td>NVIDIA 800V DC HVDC architecture</td><td>NVIDIA, announced May 2025; published at OCP Summit October 2025</td><td>Vertiv and Eaton as power infrastructure partners; 14 silicon partners (ADI, AOSL, EPC, Infineon, Innoscience, MPS, Navitas, onsemi, Power Integrations, Renesas, Richtek, ROHM, ST, TI)</td></tr>
<tr class=&quot;standard&quot;><td>OCP Mt. Diablo / Diablo 400 (±400 VDC sidecar)</td><td>Microsoft + Meta Oct 2024, Google joined</td><td>v0.5 OCP APAC April 2025; v0.7 OCP Global October 2025; deployment 2025-2026</td></tr>
<tr class=&quot;standard&quot;><td>Google ±400 VDC HVDC</td><td>Google, published at OCP</td><td>Aligns with NVIDIA 800 VDC in direction (different voltage notation)</td></tr>
<tr class=&quot;standard&quot;><td>OCP Helios rack-scale</td><td>Meta + AMD, published at OCP</td><td>Anchors AMD MI450 1 GW deployment</td></tr>
<tr class=&quot;standard&quot;><td>OCP Project Deschutes liquid cooling</td><td>Google, published at OCP</td><td>5th-gen CDU products; nVent listed for mass production</td></tr>
<tr class=&quot;standard&quot;><td>OCP Falcon networking</td><td>Google + NVIDIA via OCP</td><td>Transport protocol; A5X (Vera Rubin in Google Cloud) implements Falcon</td></tr>
<tr class=&quot;standard&quot;><td>ORv3 / ORv3-HPR</td><td>OCP rack standard</td><td>Air-cooled ceiling ~300 kW; horizontal busbar limit</td></tr>
</table>

<div class=&quot;callout&quot;>
<b>The standards convergence pattern.</b> Power: high-voltage DC (800V or ±400V). Cooling: direct-to-chip liquid via OCP Project Deschutes. Rack: OCP Helios or NVIDIA MGX. Networking: UEC + Falcon at the scale-out boundary. Inside the rack: NVLink or UALink scale-up. Across the four hyperscalers (AWS, Microsoft, Google, Meta) plus NVIDIA, OCP is the meeting point.
</div>

<!-- ============ 9. SIDECAR ============ -->
<h2 id=&quot;section-k-h2-09-9-the-sidecar-power-cabinet&quot;>9. The Sidecar Power Cabinet</h2>
<p>A 1 MW rack cannot realistically handle AC-to-DC conversion, backup batteries, and protection inside the same chassis as the GPUs. The compute density does not leave room. Hence the sidecar power cabinet: a separate adjacent rack dedicated entirely to power conversion and management.</p>

<h3>9a. What the Sidecar Holds</h3>
<ul>
<li>AC-to-DC rectifiers (or solid-state transformer + DC bus)</li>
<li>DC distribution to the adjacent IT rack via short busbar</li>
<li>BBU (Battery Backup Units) for ride-through</li>
<li>Surge protection and circuit breakers</li>
<li>Power monitoring and control</li>
<li>Hot-swap modules</li>
</ul>

<h3>9b. Eaton Beam Rubin DSX (the Reference Implementation)</h3>
<p>Announced at NVIDIA GTC 2026 (March 16, 2026) as an NVL72-direct integrated power module. This is the canonical example of the sidecar pattern productized as a hyperscaler-deployable module.</p>

<table>
<tr><th>Aspect</th><th>Detail</th></tr>
<tr class=&quot;product&quot;><td>Vendor</td><td>Eaton</td></tr>
<tr class=&quot;product&quot;><td>Target system</td><td>NVL72 (and Vera Rubin NVL72) directly</td></tr>
<tr class=&quot;product&quot;><td>Function</td><td>Integrated AC-to-800V DC conversion + protection + monitoring</td></tr>
<tr class=&quot;product&quot;><td>Output</td><td>800 VDC bus to GPU rack</td></tr>
<tr class=&quot;product&quot;><td>Announcement</td><td>GTC 2026, March 16, 2026</td></tr>
<tr class=&quot;product&quot;><td>Strategic context</td><td>Eaton entered cooling via $9.5B Boyd Thermal acquisition; now offers power + cooling as a single rack-scale package</td></tr>
</table>

<!-- ============ 10. LIQUID COOLING INTEGRATION ============ -->
<h2 id=&quot;section-k-h2-10-10-liquid-cooling-at-the-rack-level&quot;>10. Liquid Cooling at the Rack Level</h2>
<p>Section E covered the cooling stack overall. This section covers how the cooling integrates with the rack mechanically.</p>

<table>
<tr><th>Element</th><th>Detail</th></tr>
<tr class=&quot;cool&quot;><td>Cold plates</td><td>Liquid loops directly contacting GPU die, CPU die, HBM stacks; manifold-attached</td></tr>
<tr class=&quot;cool&quot;><td>Internal manifolds</td><td>Vertical rails inside the rack; supply (cold) and return (warm) loops</td></tr>
<tr class=&quot;cool&quot;><td>Manifold direction</td><td>Top-feed (coolant enters top, returns top) or Bottom-feed (enters bottom); customer-selectable on Lenovo GB300 NVL72</td></tr>
<tr class=&quot;cool&quot;><td>Quick disconnects</td><td>Per-tray connectors allow hot-swap of compute trays without draining the manifold</td></tr>
<tr class=&quot;cool&quot;><td>Coolant supply</td><td>From rack-level or row-level CDU (secondary loop)</td></tr>
<tr class=&quot;cool&quot;><td>Coolant flow</td><td>~2 L/s typical at NVL72 scale</td></tr>
<tr class=&quot;cool&quot;><td>Temperatures</td><td>25°C inlet, >30°C outlet</td></tr>
<tr class=&quot;cool&quot;><td>Leak detection</td><td>Sensors at every junction; automatic shutdown on detected leak</td></tr>
<tr class=&quot;cool&quot;><td>Air-cooled components</td><td>~10% of heat (storage, NICs, PSUs); fans inside compute tray</td></tr>
<tr class=&quot;cool&quot;><td>In-rack CDU</td><td>Some deployments; ~80 kW capacity, no redundancy</td></tr>
<tr class=&quot;cool&quot;><td>In-row CDU (Vertiv, nVent)</td><td>800 kW - 2,000 kW capacity, redundancy; standard for NVL72 and larger</td></tr>
</table>

<!-- ============ 11. NVLINK SPINE ============ -->
<h2 id=&quot;section-k-h2-11-11-the-nvlink-copper-cable-cartridge-bac&quot;>11. The NVLink Copper Cable Cartridge Backplane</h2>
<p>One of the most distinctive engineering features of NVL72 is the copper cable cartridge that runs vertically along the rear of the rack, carrying NVLink signals between every compute tray and every NVSwitch tray.</p>

<table>
<tr><th>Spec</th><th>Value</th></tr>
<tr class=&quot;switch&quot;><td>Total cable length per rack</td><td>more than 2 miles (3.2+ km)</td></tr>
<tr class=&quot;switch&quot;><td>Differential pairs</td><td>5,184 (4 pairs per NVLink port x 1,296 ports)</td></tr>
<tr class=&quot;switch&quot;><td>Cable type</td><td>Passive copper, twinaxial</td></tr>
<tr class=&quot;switch&quot;><td>Why copper not optical (under 1 m at NVLink 5.0)</td><td>~20 kW power saving per rack vs optical equivalent</td></tr>
<tr class=&quot;switch&quot;><td>Form factor</td><td>Cable cartridge (modular blocks)</td></tr>
<tr class=&quot;switch&quot;><td>Mid-rack placement of NVSwitch</td><td>Minimizes maximum cable length to any compute tray</td></tr>
<tr class=&quot;switch&quot;><td>Connector at each end</td><td>Blind-mate, high-density</td></tr>
<tr class=&quot;switch&quot;><td>Cable management</td><td>Rear-side access; chassis protects connectors</td></tr>
</table>

<div class=&quot;verify&quot;>
<b>Verified NVLink Spine numbers (May 2026):</b>
<ul>
<li>NVL72 GB200: 1,296 NVLink ports = 72 GPUs × 18 ports per GPU. 4 differential pairs per port = 5,184 connections.</li>
<li>Total cable: more than 2 miles inside the rack.</li>
<li>Copper saves ~20 kW vs optical at this distance.</li>
<li>NVSwitch trays placed mid-rack (between top and bottom compute halves) to minimize cable length.</li>
<li>Each NVSwitch chip supports 7.2 TB/s of bandwidth across its 72 NVLink ports.</li>
<li>NVL576 (Rubin Ultra Kyber, 2027) requires optical extension across racks; copper cannot reach.</li>
</ul>
</div>

<!-- ============ 12. SERVICE MODEL ============ -->
<h2 id=&quot;section-k-h2-12-12-service-model-and-field-operations&quot;>12. Service Model and Field Operations</h2>

<table>
<tr><th>Aspect</th><th>Detail</th></tr>
<tr class=&quot;data&quot;><td>Compute tray service</td><td>1U pull-out trays; hot-swappable with liquid quick-disconnects; OS image on internal M.2 boot drive</td></tr>
<tr class=&quot;data&quot;><td>NVSwitch tray service</td><td>1U pull-out; managed via NMX-Controller / Fabric Manager; replaceable as field unit</td></tr>
<tr class=&quot;data&quot;><td>Power shelf service</td><td>Redundant 6 or 8 shelves; failure of one tolerated; field-replaceable</td></tr>
<tr class=&quot;data&quot;><td>Coolant service</td><td>Manifold quick disconnects per tray; leak sensors and auto-shutdown</td></tr>
<tr class=&quot;data&quot;><td>Cable cartridge service</td><td>Designed to last a generation; replaced only at major refresh</td></tr>
<tr class=&quot;data&quot;><td>BMC management</td><td>Out-of-Band management via combined Board Management Controller + Host Management Controller on each compute tray; TOR Ethernet aggregates</td></tr>
<tr class=&quot;data&quot;><td>Software stack</td><td>NVIDIA Mission Control (or hyperscaler equivalent); NVOS for switches; Fabric Manager; NVLink Subnet Manager; NMX-Telemetry</td></tr>
<tr class=&quot;data&quot;><td>Factory integration</td><td>Direct water-cooled solutions factory-integrated and rack-level tested before shipment</td></tr>
<tr class=&quot;data&quot;><td>On-site install time</td><td>Days to weeks for a fully integrated MGX rack vs months for a custom build</td></tr>
</table>

<!-- ============ 13. NUMBERS ============ -->
<h2 id=&quot;section-k-h2-13-13-section-k-in-numbers&quot;>13. Section K in Numbers</h2>
<table>
<tr><th>Metric</th><th>Value</th><th>Note</th></tr>
<tr class=&quot;data&quot;><td>GB200 NVL72 power</td><td>120 kW (~123.6 kW with rectification)</td><td>9 NVSwitch + 18 compute trays</td></tr>
<tr class=&quot;data&quot;><td>GB300 NVL72 power</td><td>135 kW TDP, 155 kW peak</td><td>Q4 2025 ramp</td></tr>
<tr class=&quot;data&quot;><td>NVL36 x 2 per-rack power</td><td>66 kW per rack (132 kW total)</td><td>Most common GB200 form factor</td></tr>
<tr class=&quot;data&quot;><td>Vera Rubin NVL72 power</td><td>220-250 kW</td><td>H2 2026 volume</td></tr>
<tr class=&quot;data&quot;><td>Rubin Ultra Kyber per-rack</td><td>~600 kW</td><td>2027 target</td></tr>
<tr class=&quot;data&quot;><td>Feynman per-rack target</td><td>~1 MW</td><td>2028</td></tr>
<tr class=&quot;data&quot;><td>NVL72 compute trays</td><td>18 (1U each)</td><td>Each: 2 Grace + 4 Blackwell</td></tr>
<tr class=&quot;data&quot;><td>NVL72 NVSwitch trays</td><td>9 (1U each)</td><td>2 chips each, 18 chips total</td></tr>
<tr class=&quot;data&quot;><td>NVL72 GPUs</td><td>72</td><td>4 per compute tray</td></tr>
<tr class=&quot;data&quot;><td>NVL72 CPUs</td><td>36</td><td>2 per compute tray</td></tr>
<tr class=&quot;data&quot;><td>NVL72 power shelves</td><td>6 or 8 (customer-selectable)</td><td>Stacked top + bottom, redundant</td></tr>
<tr class=&quot;data&quot;><td>NVL72 NVLink ports total</td><td>1,296</td><td>72 GPUs x 18 ports</td></tr>
<tr class=&quot;data&quot;><td>NVL72 differential pairs</td><td>5,184</td><td>4 per port</td></tr>
<tr class=&quot;data&quot;><td>NVL72 NVLink cable length</td><td>more than 2 miles (3.2+ km)</td><td>All copper, inside rack</td></tr>
<tr class=&quot;data&quot;><td>Copper savings vs optical</td><td>~20 kW per cabinet</td><td>At NVLink 5.0 distances</td></tr>
<tr class=&quot;data&quot;><td>NVL72 HBM total</td><td>13.8 TB (B200) / 20+ TB (B300)</td><td>192/288 GB per GPU</td></tr>
<tr class=&quot;data&quot;><td>NVL72 LPDDR5X total</td><td>17 TB (GB200, 480 GB per Bianca)</td><td>Grace host memory</td></tr>
<tr class=&quot;data&quot;><td>NVL72 weight</td><td>~1.36 tonnes (3,000 lbs)</td><td>Mostly chassis, copper, coolant</td></tr>
<tr class=&quot;data&quot;><td>Coolant flow</td><td>2 L/s</td><td>25°C inlet</td></tr>
<tr class=&quot;data&quot;><td>Liquid heat capture</td><td>~90%</td><td>10% to air</td></tr>
<tr class=&quot;data&quot;><td>Per-tray TDP</td><td>~6.3 kW (GB200 compute tray)</td><td>2 Bianca + 8 fans</td></tr>
<tr class=&quot;data&quot;><td>Vera Rubin NVL72 NVLink BW</td><td>3.6 TB/s per GPU, 260 TB/s rack aggregate</td><td>NVLink 6</td></tr>
<tr class=&quot;data&quot;><td>Vera Rubin NVL72 compute</td><td>3.6 exaFLOPS FP4</td><td>72 Rubin GPUs x 50 PF</td></tr>
<tr class=&quot;data&quot;><td>Vera Rubin NVL72 NIC</td><td>ConnectX-9 at 1.6 Tb/s per GPU</td><td>Programmable RDMA</td></tr>
<tr class=&quot;data&quot;><td>NVL576 Kyber GPUs</td><td>576 across 8 racks</td><td>Multi-rack scale-up domain</td></tr>
<tr class=&quot;data&quot;><td>Helios target</td><td>72 GPUs (AMD MI450)</td><td>OCP rack-scale, Meta + AMD</td></tr>
<tr class=&quot;data&quot;><td>Helios first deployment</td><td>Meta 1 GW MI450</td><td></td></tr>
<tr class=&quot;data&quot;><td>Ironwood TPU superpod</td><td>9,216 chips</td><td>Via Apollo OCS</td></tr>
<tr class=&quot;data&quot;><td>NVIDIA 800V DC announced</td><td>May 2025</td><td>14 silicon partners</td></tr>
<tr class=&quot;data&quot;><td>OCP Mt. Diablo v0.5</td><td>April 2025</td><td>±400 VDC sidecar; Microsoft + Meta + Google</td></tr>
<tr class=&quot;data&quot;><td>OCP Mt. Diablo v0.7</td><td>October 2025</td><td>OCP Global Summit</td></tr>
<tr class=&quot;data&quot;><td>Eaton Beam Rubin DSX announced</td><td>March 16, 2026 (GTC)</td><td>NVL72-direct power module</td></tr>
<tr class=&quot;data&quot;><td>Eaton Boyd Thermal acquisition</td><td>$9.5B</td><td>Power + cooling integration</td></tr>
<tr class=&quot;data&quot;><td>MGX ecosystem partners</td><td>80+ (Vera Rubin NVL72)</td><td>OEM and component vendors</td></tr>
<tr class=&quot;data&quot;><td>Spectrum-X CPO benefit</td><td>5x better power efficiency, 10x resiliency</td><td>vs pluggable optics in Vera Rubin NVL72</td></tr>
<tr class=&quot;data&quot;><td>ORv3-HPR air-cooled ceiling</td><td>~300 kW</td><td>Above this, liquid is mandatory</td></tr>
<tr class=&quot;data&quot;><td>In-rack CDU capacity</td><td>~80 kW (no redundancy)</td><td>Limited; mostly displaced by in-row</td></tr>
<tr class=&quot;data&quot;><td>In-row CDU capacity</td><td>800 kW - 2,000 kW</td><td>Standard for NVL72 deployments</td></tr>
</table>

<!-- ============ 14. CROSS CUTS ============ -->
<h2 id=&quot;section-k-h2-14-14-how-section-k-connects-to-other-secti&quot;>14. How Section K Connects to Other Sections</h2>
<ul>
<li><b>Section A (generation to substation)</b>: A 1 GW data center site is driven by the 1 MW-class racks coming in 2027-2028. Rack power density determines facility power requirements.</li>
<li><b>Section B (MV distribution and UPS)</b>: BBUs may move into the sidecar power cabinet rather than the central UPS. Distributed protection across rack-scale modules.</li>
<li><b>Section C (800V DC)</b>: The rack is where 800V DC interfaces with the load. Eaton Beam Rubin DSX is the canonical 800V DC sidecar. NVIDIA 800V DC partner list (14 silicon vendors) all target the rack interface.</li>
<li><b>Section D (last 1 cm)</b>: VRMs sit on the compute tray; OpenVReg standardizes their package; Vertical Power Delivery (VPD) and MLCC density show up at the rack level as cumulative cost.</li>
<li><b>Section E (cooling)</b>: The rack manifold, leak detection, and CDU integration is where cooling becomes mechanical. CDU placement (in-rack vs in-row) is a rack-scale decision.</li>
<li><b>Section F (advanced packaging)</b>: GB200/GB300/Rubin GPUs use CoWoS-L, hybrid bonding, ABF substrate. Per-GPU package complexity drives per-rack cost.</li>
<li><b>Section G (memory)</b>: HBM4 on Rubin + SOCAMM LPDDR5X on Vera give the NVL72 ~20 TB HBM and ~54 TB LPDDR5X per rack.</li>
<li><b>Section H (scale-up)</b>: NVLink + NVSwitch is the rack's defining feature. The NVLink Spine is what makes the rack one system instead of 18 servers.</li>
<li><b>Section I (scale-out)</b>: Scale-out NICs (ConnectX-9, Pollara) and TOR switches live in the rack. The rack/cluster boundary is where Section H ends and Section I begins.</li>
<li><b>Section J (optics)</b>: Spectrum-X CPO switches in Vera Rubin NVL72 are the first generation where optics moves inside the package, integrated with the rack networking layer.</li>
<li><b>Section L (building / construction)</b>: Rack power density and weight determine floor loading, ceiling height for piping, and the building's overall PUE.</li>
</ul>

<!-- ============ 15. DRILL DOWNS ============ -->
<h2 id=&quot;section-k-h2-15-15-drill-downs-inside-section-k&quot;>15. Drill-Downs Inside Section K</h2>

<details class=&quot;drill&quot; id=&quot;section-k-drill-k1-nvl72-internal-layout-gb200-gb300&quot;><summary>K1. NVL72 Internal Layout (GB200/GB300)</summary><div class=&quot;drill-body&quot;><ul>
<li>18 compute trays + 9 NVSwitch trays + power shelves arrangement</li>
<li>Bianca board: 2 GPU + 1 CPU per board, 2 boards per tray</li>
<li>Ariel board variant (1 GPU + 1 CPU for recommendation workloads)</li>
<li>Front vs rear access patterns</li>
<li>Per-tray power budget (~6.3 kW for GB200 compute tray)</li>
<li>NVL36 x 2 alternative form factor</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-k-drill-k2-vera-rubin-nvl72-3rd-gen-mgx&quot;><summary>K2. Vera Rubin NVL72 (3rd-Gen MGX)</summary><div class=&quot;drill-body&quot;><ul>
<li>72 Rubin GPUs + 36 Vera CPUs</li>
<li>NVLink 6 at 3.6 TB/s per GPU</li>
<li>ConnectX-9 SuperNIC at 1.6 Tbps</li>
<li>BlueField-4 DPU</li>
<li>Spectrum-X CPO scale-out</li>
<li>Cable-free modular tray design</li>
<li>Groq 3 LPX inference companion rack</li>
<li>1/4 GPUs for training, 1/10 cost per million tokens vs Blackwell</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-k-drill-k3-rubin-ultra-kyber-nvl576-multi-rack-scale-up&quot;><summary>K3. Rubin Ultra Kyber NVL576 (Multi-Rack Scale-Up)</summary><div class=&quot;drill-body&quot;><ul>
<li>576 GPUs across 8 interconnected racks</li>
<li>~600 kW per rack</li>
<li>Full 800V DC architecture</li>
<li>Optical NVLink extensions between racks</li>
<li>In-row CDU only (in-rack insufficient)</li>
<li>NVLink Switch 7.0 generation</li>
<li>NVL spine extension across racks</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-k-drill-k4-the-nvlink-copper-cable-backplane&quot;><summary>K4. The NVLink Copper Cable Backplane</summary><div class=&quot;drill-body&quot;><ul>
<li>Cable cartridge construction</li>
<li>5,184 differential pairs in GB200 NVL72</li>
<li>3.2+ km total cable length per rack</li>
<li>Mid-rack NVSwitch placement rationale</li>
<li>~20 kW power saving vs optical</li>
<li>When this stops working (Kyber, optical extension required)</li>
<li>Blind-mate connector design</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-k-drill-k5-mgx-modular-standard&quot;><summary>K5. MGX Modular Standard</summary><div class=&quot;drill-body&quot;><ul>
<li>MGX 1.0 (Hopper), 2.0 (Blackwell NVL72), 3.0 (Rubin)</li>
<li>Mechanical interface specifications</li>
<li>Tray form factors (1U compute, 1U NVSwitch, 1U power)</li>
<li>80+ ecosystem partners (Lenovo, Foxconn, Supermicro, Wiwynn, etc.)</li>
<li>Customer-selectable options (manifold direction, power shelf count, storage)</li>
<li>Factory integration and rack-level testing</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-k-drill-k6-amd-helios-rack-architecture&quot;><summary>K6. AMD Helios Rack Architecture</summary><div class=&quot;drill-body&quot;><ul>
<li>OCP rack-scale standard, Meta + AMD co-developed</li>
<li>72-GPU scale-up domain target</li>
<li>AMD Infinity Fabric internal, UALink cross-vendor</li>
<li>Ethernet UEC scale-out (Pollara NIC)</li>
<li>OCP Project Deschutes cooling</li>
<li>Meta 1 GW MI450 deployment as anchor customer</li>
<li>How Helios competes with NVL72 in production</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-k-drill-k7-google-ironwood-tpu-pod&quot;><summary>K7. Google Ironwood TPU Pod</summary><div class=&quot;drill-body&quot;><ul>
<li>9,216 chips in single scale-up domain</li>
<li>Apollo OCS for topology reconfiguration</li>
<li>3D torus (TPU 8t) vs Boardfly (TPU 8i) topologies</li>
<li>Multi-rack physical arrangement</li>
<li>Project Deschutes cooling integration</li>
<li>±400 VDC power distribution</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-k-drill-k8-ocp-standards-convergence&quot;><summary>K8. OCP Standards Convergence</summary><div class=&quot;drill-body&quot;><ul>
<li>Mt. Diablo / Diablo 400 (±400 VDC sidecar) v0.5 / v0.7</li>
<li>NVIDIA 800V DC (May 2025 announcement, OCP Summit October 2025)</li>
<li>Helios rack-scale (Meta + AMD)</li>
<li>Project Deschutes cooling</li>
<li>Falcon networking transport</li>
<li>ORv3 / ORv3-HPR</li>
<li>Mt. Diablo v0.5 deployment example: Meta Clemente 1RU tray</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-k-drill-k9-the-sidecar-power-cabinet&quot;><summary>K9. The Sidecar Power Cabinet</summary><div class=&quot;drill-body&quot;><ul>
<li>Why power moved out of the IT rack</li>
<li>Eaton Beam Rubin DSX (GTC 2026)</li>
<li>AC-to-DC rectification + BBU + protection</li>
<li>800 VDC bus output to GPU rack</li>
<li>Eaton + Boyd Thermal $9.5B acquisition: power + cooling integration</li>
<li>Vertiv 800 VDC portfolio</li>
<li>How sidecars affect floor layout</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-k-drill-k10-liquid-cooling-mechanical-integration&quot;><summary>K10. Liquid Cooling Mechanical Integration</summary><div class=&quot;drill-body&quot;><ul>
<li>Cold plates per GPU/CPU/HBM</li>
<li>Internal manifold rails (top-feed or bottom-feed)</li>
<li>Per-tray quick disconnects for hot-swap</li>
<li>Leak sensors and auto-shutdown</li>
<li>2 L/s flow at 25°C inlet</li>
<li>In-rack CDU (~80 kW) vs in-row CDU (800-2000 kW)</li>
<li>nVent as Project Deschutes mass-production provider</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-k-drill-k11-service-model-and-field-operations&quot;><summary>K11. Service Model and Field Operations</summary><div class=&quot;drill-body&quot;><ul>
<li>Hot-swap tray design</li>
<li>BMC + HMC management chain</li>
<li>NVOS for switch trays</li>
<li>NVIDIA Mission Control / DOCA / DCGM</li>
<li>Fabric Manager + NMX-Controller + Subnet Manager</li>
<li>Field replaceable units and inventory management</li>
<li>Goodput at 100K+ chip fabric scale (the reliability story)</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-k-drill-k12-rack-power-roadmap-5-kw-1-mw&quot;><summary>K12. Rack Power Roadmap (5 kW → 1 MW)</summary><div class=&quot;drill-body&quot;><ul>
<li>Traditional 5-15 kW racks (pre-AI)</li>
<li>Hopper HGX H100 30-50 kW per rack</li>
<li>NVL72 GB200 120 kW</li>
<li>NVL72 GB300 135-155 kW</li>
<li>Vera Rubin NVL72 220-250 kW</li>
<li>Rubin Ultra Kyber NVL576 ~600 kW per rack</li>
<li>Feynman 2028 ~1 MW</li>
<li>Why this growth forced 800V DC and liquid cooling</li>
</ul></div></details>

<details class=&quot;sources-footer&quot;><summary>Sources and verification</summary><div class=&quot;sources-body&quot;>Sources: project files (Nutty The Age of Interconnection, Nutty AI Power Crisis Parts 1-4, Nutty Who Owns the First 1 Meter, Damnang Google AI Infrastructure Layer Map). Cross-verified May 2026 against NVIDIA DGX GB Rack Scale Systems User Guide (March 2026); NVIDIA Vera Rubin NVL72 product page; Lenovo NVIDIA GB300 NVL72 Rack Scale AI Product Guide (March 2026); SemiAnalysis GB200 hardware architecture and component supply chain analysis; FiberMall NVL72 in-depth analysis; Jonathan Hui Blackwell GB200 NVL72 networking analysis; OCP Mt. Diablo (Diablo 400) v0.5 and v0.7 publications; OCP Helios rack-scale architecture (Meta + AMD); OCP Project Deschutes liquid cooling specification; NVIDIA 800V DC architecture announcement (May 2025); Eaton Beam Rubin DSX announcement (NVIDIA GTC 2026, March 16, 2026); Eaton-Boyd Thermal $9.5B acquisition; Vertiv and nVent corporate disclosures on rack cooling products.</div></details></div></details>
</section>

<section id=&quot;section-l&quot;>
<details class=&quot;section-collapsible&quot; open><summary class=&quot;section-summary&quot;><h1>Section L: Building and Construction</h1></summary><div class=&quot;section-body&quot;><p class=&quot;legend&quot;>The outermost layer. The site, the grid interconnection, the building shell, MEP, heat rejection, PUE, tiers, the EPC supply chain, modular construction. The slowest layer in the AI capex cycle: chips move on 18-24 month cycles, but substations, transformers, and buildings take 4-7 years. Cross-verified May 2026.</p>

<!-- ============ 1. THE SITE IS THE BOTTLENECK ============ -->
<h2 id=&quot;section-l-h2-01-1-the-site-is-the-bottleneck&quot;>1. The Site Is the Bottleneck</h2>
<p>The bottleneck in AI infrastructure has moved downward through the stack. First it was GPUs. Then HBM. Then networking. Now the bottleneck is reaching the heaviest, slowest, and hardest-to-change layer: physical infrastructure. Microsoft CFO Amy Hood's FY26 Q3 comment that capacity constraints would continue throughout 2026 is exactly this. This is not a shortage caused by lack of spending; it is a bottleneck where power, cooling, and site readiness cannot scale at the same pace, even as massive capex is being deployed.</p>

<table>
<tr><th>Layer</th><th>Cycle time</th><th>Cadence</th></tr>
<tr class=&quot;data&quot;><td>AI chip design and production</td><td>18-24 months</td><td>Annual generation refresh (Hopper → Blackwell → Rubin → Feynman)</td></tr>
<tr class=&quot;data&quot;><td>HBM production capacity</td><td>2-3 years to add fab line</td><td>Annual capacity expansion announcements</td></tr>
<tr class=&quot;data&quot;><td>Switch and NIC ASICs</td><td>2-3 years from design to volume</td><td>Tied to TSMC process node</td></tr>
<tr class=&quot;data&quot;><td>Liquid cooling equipment (CDU, manifold)</td><td>6-18 months supply lead time</td><td>Backlogs growing 2-3x YoY at major suppliers</td></tr>
<tr class=&quot;data&quot;><td>Medium-voltage switchgear</td><td>2-3 years lead time</td><td>Tightest in supply</td></tr>
<tr class=&quot;data&quot;><td>High-voltage transformers (765 kV / 345 kV)</td><td>128-210 weeks (~2.5-4 years)</td><td>Concentrated in few global suppliers</td></tr>
<tr class=&quot;data&quot;><td>Grid interconnection (Virginia)</td><td>4-7 years</td><td>PJM queue depth</td></tr>
<tr class=&quot;data&quot;><td>Grid interconnection (EU primary markets)</td><td>7-13 years</td><td>Even worse</td></tr>
<tr class=&quot;data&quot;><td>Greenfield data center construction</td><td>24-36 months traditional</td><td>12 months for prefab/modular</td></tr>
<tr class=&quot;data&quot;><td>Gas turbine delivery</td><td>3 years (existing customers); 4-5+ years broader market</td><td>Slot reservations dominate</td></tr>
<tr class=&quot;data&quot;><td>Nuclear PPA → energization</td><td>5-15 years for new builds</td><td>Existing plants faster</td></tr>
</table>

<div class=&quot;callout&quot;>
<b>The physics of timing.</b> Even if AI chip supply opens up, if grid connection and construction capacity can't keep up, actual deployment slips. US hyperscaler data center site decisions are already determined by grid capacity, not chip availability. PJM's 2027/2028 capacity auction cleared at the FERC-approved cap of $333.44/MW-day, and even at that ceiling, procured capacity was 6.6 GW short of reliability requirements. The forecast peak load was 5.25 GW higher than the prior auction, with 5.1 GW attributable to data center demand.
</div>

<!-- ============ 2. SITE SELECTION ============ -->
<h2 id=&quot;section-l-h2-02-2-site-selection-criteria&quot;>2. Site Selection Criteria</h2>
<p>Site selection in 2026 looks nothing like enterprise data center site selection from 2010. Network latency and land price have been displaced by grid capacity, water, and permitting at the top of the list.</p>

<table>
<tr><th>Criterion</th><th>What was important pre-AI</th><th>What is important now</th></tr>
<tr class=&quot;site&quot;><td>Grid capacity</td><td>Multiple MW available</td><td>Gigawatt-class PPA, multi-year interconnection commitment</td></tr>
<tr class=&quot;site&quot;><td>Substation proximity</td><td>Within a few miles</td><td>On-site or adjacent; ideally direct EHV connection</td></tr>
<tr class=&quot;site&quot;><td>Water availability</td><td>Municipal water connection</td><td>Sustainable supply for cooling (or air-cooled alternatives); water scarcity is now a credit risk</td></tr>
<tr class=&quot;site&quot;><td>Land</td><td>Affordable, available</td><td>Affordable, available, AND zoned for industrial, AND not in contested community area</td></tr>
<tr class=&quot;site&quot;><td>Fiber connectivity</td><td>Long-haul fiber</td><td>Multi-DC training fiber within latency budget</td></tr>
<tr class=&quot;site&quot;><td>Climate</td><td>Cool, dry (for free cooling)</td><td>Same, but less critical with liquid cooling</td></tr>
<tr class=&quot;site&quot;><td>Permitting environment</td><td>Standard</td><td>Streamlined; data centers >100 MW now have federal permitting acceleration in US (Trump EO July 23, 2025)</td></tr>
<tr class=&quot;site&quot;><td>Community acceptance</td><td>Background factor</td><td>Active risk; gas turbine deployments face local opposition (xAI Colossus Memphis controversy)</td></tr>
<tr class=&quot;site&quot;><td>Tax incentives</td><td>Helpful</td><td>State-level competition (Texas, Virginia, Tennessee, Louisiana)</td></tr>
<tr class=&quot;site&quot;><td>Latency to users</td><td>Critical for production workloads</td><td>Less critical for training; inference still cares</td></tr>
</table>

<h3>2a. The Top US AI Data Center Regions (May 2026)</h3>
<table>
<tr><th>Region</th><th>Anchor projects</th></tr>
<tr class=&quot;site&quot;><td>Northern Virginia (PJM)</td><td>Densest data center cluster in the world; 4-7 year interconnection queue; constrained</td></tr>
<tr class=&quot;site&quot;><td>Texas (Abilene, Dallas, San Antonio)</td><td>Stargate Abilene (OpenAI/Oracle, gigawatt-class)</td></tr>
<tr class=&quot;site&quot;><td>Tennessee (Memphis area)</td><td>xAI Colossus</td></tr>
<tr class=&quot;site&quot;><td>Louisiana</td><td>Meta Hyperion campus (2 GW Phase 1)</td></tr>
<tr class=&quot;site&quot;><td>Arizona</td><td>Multiple hyperscaler builds; chip foundry adjacency</td></tr>
<tr class=&quot;site&quot;><td>Iowa, Nebraska</td><td>Google, Microsoft sites; wind power proximity</td></tr>
<tr class=&quot;site&quot;><td>Ohio</td><td>AEP Ohio jurisdiction; Intel Ohio One foundry adjacency</td></tr>
<tr class=&quot;site&quot;><td>Wisconsin</td><td>Microsoft Mt. Pleasant complex</td></tr>
</table>

<!-- ============ 3. POWER INFRASTRUCTURE ============ -->
<h2 id=&quot;section-l-h2-03-3-power-infrastructure-grid-in&quot;>3. Power Infrastructure (Grid In)</h2>
<p>Sections A-C covered the power chain end-to-end. Here is how it integrates at the building level: from utility EHV interconnection to the building's main distribution panel.</p>

<svg viewBox=&quot;0 0 1200 280&quot; xmlns=&quot;http://www.w3.org/2000/svg&quot; style=&quot;font-family: Calibri, sans-serif; font-size: 10pt;&quot;>
  <text x=&quot;14&quot; y=&quot;22&quot; font-weight=&quot;bold&quot; font-size=&quot;12&quot;>Building-level power flow (gigawatt-class AI campus)</text>

  <rect x=&quot;40&quot; y=&quot;60&quot; width=&quot;120&quot; height=&quot;80&quot; fill=&quot;#fff2cc&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;100&quot; y=&quot;86&quot; text-anchor=&quot;middle&quot; font-size=&quot;10&quot;>Grid</text>
  <text x=&quot;100&quot; y=&quot;102&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>765/345 kV</text>
  <text x=&quot;100&quot; y=&quot;116&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>EHV transmission</text>
  <text x=&quot;100&quot; y=&quot;130&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>utility-owned</text>

  <rect x=&quot;180&quot; y=&quot;60&quot; width=&quot;120&quot; height=&quot;80&quot; fill=&quot;#ffe0b3&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;240&quot; y=&quot;86&quot; text-anchor=&quot;middle&quot; font-size=&quot;10&quot; font-weight=&quot;bold&quot;>EHV Substation</text>
  <text x=&quot;240&quot; y=&quot;102&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>765/345 → 13.8 kV</text>
  <text x=&quot;240&quot; y=&quot;116&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>on-site or adjacent</text>
  <text x=&quot;240&quot; y=&quot;130&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>Hitachi, Siemens,</text>

  <rect x=&quot;320&quot; y=&quot;60&quot; width=&quot;120&quot; height=&quot;80&quot; fill=&quot;#ffe0b3&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;380&quot; y=&quot;86&quot; text-anchor=&quot;middle&quot; font-size=&quot;10&quot; font-weight=&quot;bold&quot;>MV Switchgear</text>
  <text x=&quot;380&quot; y=&quot;102&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>13.8 kV → 480V AC</text>
  <text x=&quot;380&quot; y=&quot;116&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>Eaton, ABB,</text>
  <text x=&quot;380&quot; y=&quot;130&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>Schneider, Powell</text>

  <rect x=&quot;460&quot; y=&quot;60&quot; width=&quot;120&quot; height=&quot;80&quot; fill=&quot;#ffe0b3&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;520&quot; y=&quot;86&quot; text-anchor=&quot;middle&quot; font-size=&quot;10&quot; font-weight=&quot;bold&quot;>UPS / Rectifier</text>
  <text x=&quot;520&quot; y=&quot;102&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>480V AC → DC</text>
  <text x=&quot;520&quot; y=&quot;116&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>Vertiv, Schneider,</text>
  <text x=&quot;520&quot; y=&quot;130&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>Eaton, Delta</text>

  <rect x=&quot;600&quot; y=&quot;60&quot; width=&quot;120&quot; height=&quot;80&quot; fill=&quot;#ffe0b3&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;660&quot; y=&quot;86&quot; text-anchor=&quot;middle&quot; font-size=&quot;10&quot; font-weight=&quot;bold&quot;>800V DC</text>
  <text x=&quot;660&quot; y=&quot;102&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>Sidecar power</text>
  <text x=&quot;660&quot; y=&quot;116&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>cabinet to rack</text>
  <text x=&quot;660&quot; y=&quot;130&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>Eaton Beam Rubin DSX</text>

  <rect x=&quot;740&quot; y=&quot;60&quot; width=&quot;120&quot; height=&quot;80&quot; fill=&quot;#f3d4d4&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;800&quot; y=&quot;86&quot; text-anchor=&quot;middle&quot; font-size=&quot;10&quot; font-weight=&quot;bold&quot;>IT Rack</text>
  <text x=&quot;800&quot; y=&quot;102&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>NVL72-class</text>
  <text x=&quot;800&quot; y=&quot;116&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>120 kW - 1 MW</text>
  <text x=&quot;800&quot; y=&quot;130&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>(Section K)</text>

  <rect x=&quot;880&quot; y=&quot;60&quot; width=&quot;120&quot; height=&quot;80&quot; fill=&quot;#f3d4d4&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;940&quot; y=&quot;86&quot; text-anchor=&quot;middle&quot; font-size=&quot;10&quot; font-weight=&quot;bold&quot;>VRM / Chip</text>
  <text x=&quot;940&quot; y=&quot;102&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>800V → 0.65V</text>
  <text x=&quot;940&quot; y=&quot;116&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>Section D</text>

  <g stroke=&quot;#333&quot; stroke-width=&quot;1&quot; fill=&quot;none&quot;>
    <line x1=&quot;160&quot; y1=&quot;100&quot; x2=&quot;180&quot; y2=&quot;100&quot; marker-end=&quot;url(#arrL)&quot;/>
    <line x1=&quot;300&quot; y1=&quot;100&quot; x2=&quot;320&quot; y2=&quot;100&quot; marker-end=&quot;url(#arrL)&quot;/>
    <line x1=&quot;440&quot; y1=&quot;100&quot; x2=&quot;460&quot; y2=&quot;100&quot; marker-end=&quot;url(#arrL)&quot;/>
    <line x1=&quot;580&quot; y1=&quot;100&quot; x2=&quot;600&quot; y2=&quot;100&quot; marker-end=&quot;url(#arrL)&quot;/>
    <line x1=&quot;720&quot; y1=&quot;100&quot; x2=&quot;740&quot; y2=&quot;100&quot; marker-end=&quot;url(#arrL)&quot;/>
    <line x1=&quot;860&quot; y1=&quot;100&quot; x2=&quot;880&quot; y2=&quot;100&quot; marker-end=&quot;url(#arrL)&quot;/>
  </g>

  <!-- On-site generation -->
  <rect x=&quot;40&quot; y=&quot;180&quot; width=&quot;170&quot; height=&quot;60&quot; fill=&quot;#fff2cc&quot; stroke=&quot;#333&quot; stroke-dasharray=&quot;4,3&quot;/>
  <text x=&quot;125&quot; y=&quot;200&quot; text-anchor=&quot;middle&quot; font-size=&quot;10&quot; font-weight=&quot;bold&quot;>On-site generation (optional)</text>
  <text x=&quot;125&quot; y=&quot;215&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>Gas turbines (GE Vernova),</text>
  <text x=&quot;125&quot; y=&quot;229&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>SOFC (Bloom), generators</text>

  <line x1=&quot;125&quot; y1=&quot;180&quot; x2=&quot;125&quot; y2=&quot;140&quot; stroke=&quot;#cc6600&quot; stroke-width=&quot;1.5&quot; stroke-dasharray=&quot;4,3&quot;/>

  <defs>
    <marker id=&quot;arrL&quot; viewBox=&quot;0 0 10 10&quot; refX=&quot;8&quot; refY=&quot;5&quot; markerWidth=&quot;6&quot; markerHeight=&quot;6&quot; orient=&quot;auto&quot;><path d=&quot;M 0 0 L 10 5 L 0 10 z&quot; fill=&quot;#333&quot;/></marker>
  </defs>

  <text x=&quot;14&quot; y=&quot;265&quot; font-style=&quot;italic&quot; font-size=&quot;10&quot; fill=&quot;#444&quot;>Each box represents a layer covered in detail in Sections A through D. Section L is about how these are integrated at the building level: which vendors supply each layer, what the lead times are, and how the building plumbing physically lays out around them.</text>
</svg>

<h3>3a. The EHV Transformer Bottleneck</h3>
<p>High-voltage power transformers (765 kV class) are the single tightest binding constraint in the AI infrastructure stack. Lead times sit at <b>128-210 weeks</b> (~2.5-4 years). Major suppliers (Hitachi Energy, Siemens Energy, GE Vernova / Prolec, Hyosung) all have multi-year backlogs.</p>

<table>
<tr><th>Supplier</th><th>Notes</th></tr>
<tr class=&quot;power&quot;><td>Hitachi Energy</td><td>South Boston VA plant ($457M, first ship 2028); Ludvika SE; Chongqing CN. 765/1,100 kV capability.</td></tr>
<tr class=&quot;power&quot;><td>Siemens Energy</td><td>Charlotte NC + Nuremberg DE plants ($150M + $258M). 1,100 kV HVDC.</td></tr>
<tr class=&quot;power&quot;><td>GE Vernova / Prolec</td><td>Shreveport LA + Mexico. Distribution focus. ON.energy/Prolec 5 GW transformer agreement late 2025 (distribution-class).</td></tr>
<tr class=&quot;power&quot;><td>Eaton</td><td>South Carolina ($340M, 2027). Distribution / sub-transmission focus.</td></tr>
<tr class=&quot;power&quot;><td>Hyosung Group (HICO)</td><td>POSCO Hyper-GO + Nippon HiB regional access. Memphis HICO plant ($300M+, 65-765 kV). Sole US 765 kV-class dedicated US plant until Hitachi South Boston joins in 2028.</td></tr>
<tr class=&quot;power&quot;><td>HD Hyundai Electric</td><td>Alabama US-assembled plant (with Korean LPT supplier under USITC AD order). 765 kV ops in Korea inland.</td></tr>
</table>

<div class=&quot;verify&quot;>
<b>Verified transformer supply (May 2026):</b>
<ul>
<li>~$3.5 billion of announced North American OEM capex through 2028 for transformers.</li>
<li>Biggest North American transformer capacity wave in at least 25 years.</li>
<li>BUT: most EHV-class capacity arrives in 2028. 2026-2027 additions concentrated in sub-transmission and distribution.</li>
<li>Demand tightest 2026-2027; largest supply response 2028. ~1-2 year air gap.</li>
<li>Meta Hyperion 2 GW Phase 1 demand has not fully shown up in published transformer order books yet.</li>
</ul>
</div>

<!-- ============ 4. PPA AND ON-SITE GENERATION ============ -->
<h2 id=&quot;section-l-h2-04-4-ppas-and-on-site-generation&quot;>4. PPAs and On-Site Generation</h2>

<h3>4a. Long-Term PPAs (Multi-Gigawatt)</h3>
<table>
<tr><th>Buyer</th><th>Seller</th><th>Capacity</th><th>Source</th></tr>
<tr class=&quot;site&quot;><td>Microsoft</td><td>Constellation Energy</td><td>Multiple GW</td><td>Various nuclear and renewable</td></tr>
<tr class=&quot;site&quot;><td>AWS</td><td>Vistra</td><td>Up to 1,200 MW</td><td>20-year PPA, multiple sources</td></tr>
<tr class=&quot;site&quot;><td>Meta</td><td>Vistra (Comanche Peak)</td><td>2,600+ MW</td><td>Nuclear</td></tr>
<tr class=&quot;site&quot;><td>Amazon</td><td>Talen Energy</td><td>1,920 MW</td><td>Susquehanna nuclear, through 2042</td></tr>
<tr class=&quot;site&quot;><td>Anthropic</td><td>Google + Broadcom</td><td>Multi-GW TPU capacity</td><td>Cloud commitment</td></tr>
<tr class=&quot;site&quot;><td>Constellation Energy (after Calpine acquisition Jan 2026)</td><td>n/a</td><td>55 GW</td><td>Largest private US power producer</td></tr>
</table>

<h3>4b. On-Site Power Sources</h3>
<table>
<tr><th>Source</th><th>Position</th><th>Vendors</th></tr>
<tr class=&quot;site&quot;><td>Natural gas turbines</td><td>Fastest answer for new capacity; ~3 year lead time existing customers, 4-5+ years broader market. NOx, methane, permitting issues.</td><td>GE Vernova (gas turbine slot reservations grew 83 → 100 GW Q1 2026, target 110 GW year-end), Caterpillar, Cummins, Generac (generator systems)</td></tr>
<tr class=&quot;site&quot;><td>Nuclear (existing plants)</td><td>Long-term PPAs from existing baseload (Susquehanna, Comanche Peak, Three Mile Island restart, etc.)</td><td>Constellation (55 GW post-Calpine), Vistra, Talen</td></tr>
<tr class=&quot;site&quot;><td>Small Modular Reactors (SMR)</td><td>Talked about; not operational in US yet. Planned deployments 2027+.</td><td>NuScale, X-energy, GE-Hitachi BWRX-300, Westinghouse AP300</td></tr>
<tr class=&quot;site&quot;><td>Solid Oxide Fuel Cells (SOFC)</td><td>On-site generation, direct deployment at data center site. Lower latency to power than grid waiting.</td><td>Bloom Energy ($BE)</td></tr>
<tr class=&quot;site&quot;><td>Solar + BESS</td><td>Supplemental; insufficient for 24/7 baseload at GW scale. Often paired with PPA.</td><td>Many integrators</td></tr>
<tr class=&quot;site&quot;><td>Behind-the-meter gas (co-located plants)</td><td>Chevron, Engine No. 1, GE Vernova projects. Meta Hyperion has large on-site gas generation.</td><td>Various IPPs</td></tr>
</table>

<div class=&quot;callout&quot;>
<b>The simple message about on-site power.</b> AI data centers are not just moving next to power plants. Power plants are moving next to AI data centers. The advantage of gas is speed: what data centers want first is a power source they can turn on. That makes gas the most realistic near-term answer, even with the NOx, methane, and permitting trade-offs. The xAI Colossus Memphis controversy shows the community risk.
</div>

<!-- ============ 5. BUILDING SHELL AND MEP ============ -->
<h2 id=&quot;section-l-h2-05-5-building-shell-and-mep&quot;>5. Building Shell and MEP</h2>

<h3>5a. Construction Phases</h3>
<table>
<tr><th>Phase</th><th>Activity</th><th>Duration (traditional / modular)</th></tr>
<tr class=&quot;shell&quot;><td>Site preparation</td><td>Land acquisition, environmental review, permits, grading, utility coordination</td><td>6-18 months / 2-6 months</td></tr>
<tr class=&quot;shell&quot;><td>Substation construction</td><td>EHV interconnection, transformer pad, switchgear yard</td><td>12-24 months / parallel with shell</td></tr>
<tr class=&quot;shell&quot;><td>Shell construction</td><td>Foundation, slab, structural steel or tilt-up concrete, roof, envelope</td><td>9-18 months / 3-6 months (prefab walls)</td></tr>
<tr class=&quot;shell&quot;><td>MEP fit-out</td><td>Power chain (transformers, switchgear, UPS, PDU), cooling (chillers, CDUs, piping), networking</td><td>9-18 months / 3-6 months (skid-mounted)</td></tr>
<tr class=&quot;shell&quot;><td>Commissioning</td><td>Load testing, redundancy validation, security setup</td><td>2-6 months</td></tr>
<tr class=&quot;shell&quot;><td>IT installation</td><td>Racks delivered, NVL72 systems integrated, tested</td><td>1-3 months (MGX rack-level pretested)</td></tr>
<tr class=&quot;shell&quot;><td><b>Total greenfield (traditional)</b></td><td></td><td><b>24-36 months</b></td></tr>
<tr class=&quot;shell&quot;><td><b>Total greenfield (prefab/modular)</b></td><td></td><td><b>12-18 months</b></td></tr>
<tr class=&quot;shell&quot;><td>Retrofit (existing shell)</td><td>xAI Colossus: 122 days to first training</td><td>4 months</td></tr>
</table>

<h3>5b. Mechanical / Electrical / Plumbing (MEP) Major Components</h3>
<table>
<tr><th>Component</th><th>Function</th></tr>
<tr class=&quot;shell&quot;><td>EHV transformer yard</td><td>Steps grid 765/345 kV down to 13.8 kV</td></tr>
<tr class=&quot;shell&quot;><td>Medium-voltage switchgear (Powell, Eaton, ABB, Schneider)</td><td>Distributes 13.8 kV to building zones</td></tr>
<tr class=&quot;shell&quot;><td>Power distribution units (PDUs)</td><td>Local 480V AC distribution</td></tr>
<tr class=&quot;shell&quot;><td>UPS systems</td><td>Battery + flywheel ride-through</td></tr>
<tr class=&quot;shell&quot;><td>Backup generators</td><td>Diesel or natural gas; 30-90 second start; minutes-to-hours backup</td></tr>
<tr class=&quot;shell&quot;><td>Chillers / cooling towers / dry coolers</td><td>Reject heat from rack-level CDUs to outside</td></tr>
<tr class=&quot;shell&quot;><td>Cooling piping (primary loop)</td><td>Building-wide pipes carrying coolant between heat rejection and racks</td></tr>
<tr class=&quot;shell&quot;><td>Cooling Distribution Units (CDUs)</td><td>Secondary loop interface to rack manifolds; in-row or in-rack</td></tr>
<tr class=&quot;shell&quot;><td>Fire suppression</td><td>Pre-action sprinkler, clean agent (e.g., FM-200, Novec where allowed)</td></tr>
<tr class=&quot;shell&quot;><td>BMS (Building Management System)</td><td>Schneider EcoStruxure, Honeywell, Siemens, Johnson Controls</td></tr>
<tr class=&quot;shell&quot;><td>Security and access control</td><td>Multi-factor authentication, mantraps, CCTV, audit trails</td></tr>
</table>

<!-- ============ 6. COOLING INFRASTRUCTURE ============ -->
<h2 id=&quot;section-l-h2-06-6-cooling-infrastructure-at-facility-lev&quot;>6. Cooling Infrastructure at Facility Level</h2>
<p>Section E covered the cooling stack. Section K covered cooling integration at the rack level. This is how heat finally leaves the building.</p>

<table>
<tr><th>Heat rejection method</th><th>Water use</th><th>Climate suitability</th><th>Pros / cons</th></tr>
<tr class=&quot;cool&quot;><td>Cooling towers (evaporative)</td><td>High (~1-3 gallons per kWh)</td><td>Most climates</td><td>Most efficient; uses water; visible plume; biological treatment required</td></tr>
<tr class=&quot;cool&quot;><td>Dry coolers (air-cooled)</td><td>Zero</td><td>Cold-to-moderate climates; oversized fans for hot climates</td><td>No water; lower efficiency; large footprint; large fan power</td></tr>
<tr class=&quot;cool&quot;><td>Adiabatic coolers (hybrid)</td><td>Low; water only during peak ambient</td><td>Moderate</td><td>Balance; some water savings vs full evaporative</td></tr>
<tr class=&quot;cool&quot;><td>Free cooling (economizer)</td><td>Zero</td><td>Cold climates (winter)</td><td>Coldest days only; supplemental</td></tr>
<tr class=&quot;cool&quot;><td>Direct expansion (DX) / chillers (mechanical)</td><td>Low to zero</td><td>All</td><td>Always works; least efficient; high parasitic power</td></tr>
<tr class=&quot;cool&quot;><td>Geothermal</td><td>Zero to low</td><td>Specific geology</td><td>Stable temperature year-round; high upfront capex</td></tr>
<tr class=&quot;cool&quot;><td>Sea/lake/river water</td><td>External water body</td><td>Coastal/lakefront</td><td>Very efficient if available; permitting and environmental constraints</td></tr>
</table>

<h3>6a. Water Consumption (an Emerging Constraint)</h3>
<p>Water scarcity is now a credit and operational risk for hyperscale data center operators, particularly in regions where local resources are strained. Operators are adapting with more water-efficient designs and alternative cooling, but water remains a critical constraint alongside power in site selection. A 1 GW AI data center using evaporative cooling can consume 3-5 million gallons of water per day. This drives the dry cooler / adiabatic shift in regions like Arizona, Texas, Iberia.</p>

<h3>6b. CDU and Liquid Cooling Vendors</h3>
<table>
<tr><th>Vendor</th><th>Position</th></tr>
<tr class=&quot;cool&quot;><td>Vertiv</td><td>Market #1 in data center cooling. Covers both power and cooling. Revenue guidance $13.5-14.0B; Q1 2026 $2.65B (+30% YoY); backlog ~$9.5B. MegaMod CoolChip with direct liquid cooling.</td></tr>
<tr class=&quot;cool&quot;><td>nVent</td><td>Rack-level thermal management specialist. Listed as Project Deschutes mass-production CDU provider. Also in NVIDIA GB200/GB300 cooling.</td></tr>
<tr class=&quot;cool&quot;><td>Schneider Electric (Motivair $850M, 75% stake)</td><td>Pulled liquid cooling into design workflow. EcoStruxure digital twin.</td></tr>
<tr class=&quot;cool&quot;><td>Eaton (Boyd Thermal $9.5B)</td><td>Power + cooling integrated platform.</td></tr>
<tr class=&quot;cool&quot;><td>Delta Electronics</td><td>Rack-level system integration; cost-competitive power + cooling.</td></tr>
<tr class=&quot;cool&quot;><td>Motivair (Schneider-owned)</td><td>Direct-to-chip liquid cooling specialist.</td></tr>
<tr class=&quot;cool&quot;><td>Boyd (Eaton-owned)</td><td>Thermal management products.</td></tr>
<tr class=&quot;cool&quot;><td>Cooler Master, CoolIT, Asetek</td><td>OEM-level cooling component suppliers.</td></tr>
</table>

<!-- ============ 7. PUE ============ -->
<h2 id=&quot;section-l-h2-07-7-pue-power-usage-effectiveness&quot;>7. PUE (Power Usage Effectiveness)</h2>
<p>PUE = total facility power / IT equipment power. A PUE of 1.0 is theoretical perfect efficiency. 1.5 means half the facility's power goes to non-IT (cooling, lighting, losses).</p>

<table>
<tr><th>PUE</th><th>What it means</th></tr>
<tr class=&quot;std&quot;><td>1.00</td><td>Theoretical perfect (impossible)</td></tr>
<tr class=&quot;std&quot;><td>1.04-1.10</td><td>Best in class hyperscaler; cold climate + liquid cooling + heat reuse</td></tr>
<tr class=&quot;std&quot;><td>1.10-1.20</td><td>Modern AI/liquid-cooled facility; new construction target. Germany now mandates ≤1.2 for new builds.</td></tr>
<tr class=&quot;std&quot;><td><b>1.54-1.59</b></td><td><b>Global industry average (Uptime Institute 2025; flatlined for 6 consecutive years 2020-2025)</b></td></tr>
<tr class=&quot;std&quot;><td>1.6-1.8</td><td>Typical older enterprise data center</td></tr>
<tr class=&quot;std&quot;><td>2.0+</td><td>Pre-2010 facility, air-cooled, no optimization</td></tr>
</table>

<div class=&quot;verify&quot;>
<b>Verified PUE data (May 2026):</b>
<ul>
<li>Global average PUE: 1.54-1.59 from 2020 through 2025 (Uptime Institute survey).</li>
<li>Six consecutive years of stagnation in global average.</li>
<li>Efficiency gains from traditional cooling optimization are exhausted.</li>
<li>New AI/liquid-cooled facilities targeting 1.10-1.20.</li>
<li>Germany mandates ≤1.2 for new builds.</li>
<li>Direct-to-chip liquid cooling enables 1.1-1.35 PUE vs 1.55-1.67 for air cooling.</li>
<li>Heat reuse (district heating, greenhouse, etc.) further reduces effective PUE.</li>
</ul>
</div>

<!-- ============ 8. TIER CLASSIFICATION ============ -->
<h2 id=&quot;section-l-h2-08-8-tier-classification-uptime-institute&quot;>8. Tier Classification (Uptime Institute)</h2>

<table>
<tr><th>Tier</th><th>Description</th><th>Availability</th><th>Downtime / year</th></tr>
<tr class=&quot;std&quot;><td>Tier I</td><td>Basic, single non-redundant path</td><td>99.671%</td><td>~28.8 hours</td></tr>
<tr class=&quot;std&quot;><td>Tier II</td><td>Redundant components, single distribution path</td><td>99.741%</td><td>~22 hours</td></tr>
<tr class=&quot;std&quot;><td>Tier III</td><td>Concurrently maintainable; redundant paths, components</td><td>99.982%</td><td>~1.6 hours</td></tr>
<tr class=&quot;std&quot;><td>Tier IV</td><td>Fault tolerant; 2N+1 redundancy</td><td>99.995%</td><td>~26 minutes</td></tr>
</table>

<p>Most hyperscaler AI training facilities target Tier III equivalent (the cost of Tier IV is rarely justified for training workloads, where some downtime is tolerable for checkpoint-based recovery). Inference clusters serving production traffic often target Tier IV or hyperscaler-equivalent designs.</p>

<!-- ============ 9. HYPERSCALER CAMPUSES ============ -->
<h2 id=&quot;section-l-h2-09-9-hyperscaler-campus-designs&quot;>9. Hyperscaler Campus Designs</h2>

<table>
<tr><th>Campus</th><th>Operator</th><th>Scale</th><th>Notes</th></tr>
<tr class=&quot;camp&quot;><td><b>xAI Colossus</b></td><td>xAI</td><td>100,000 GPUs initial, expanding to 200,000+</td><td>Memphis, TN. NVIDIA Hopper on Spectrum-X Ethernet. 122-day retrofit from existing factory shell. Gas turbines, community controversy.</td></tr>
<tr class=&quot;camp&quot;><td><b>Stargate Abilene Phase 1</b></td><td>OpenAI / Oracle</td><td>Gigawatt-class first phase</td><td>Abilene, TX. ~12 months groundbreak to first energization (September 30, 2025). 2.5x faster than gas plant baseline.</td></tr>
<tr class=&quot;camp&quot;><td><b>Meta Hyperion</b></td><td>Meta</td><td>2 GW Phase 1 (Zuckerberg disclosed)</td><td>Louisiana. Large-scale on-site gas generation. AMD MI450 + NVIDIA + MTIA mix. Helios rack-scale.</td></tr>
<tr class=&quot;camp&quot;><td><b>Microsoft Fairwater</b></td><td>Microsoft</td><td>Multiple sites, gigawatt-class</td><td>Next-gen AI superfactory sites. Deploying Vera Rubin NVL72 at scale. Mt. Pleasant WI complex.</td></tr>
<tr class=&quot;camp&quot;><td><b>Google Hypercomputer</b></td><td>Google</td><td>Multi-DC with Virgo Network</td><td>134K TPUs single DC, 1M+ multi-DC. ±400 VDC + Project Deschutes cooling + Ironwood TPU pods.</td></tr>
<tr class=&quot;camp&quot;><td>AWS Trainium clusters</td><td>AWS</td><td>Multiple sites</td><td>Custom Trainium silicon on EFA fabric. Nitro DPU.</td></tr>
<tr class=&quot;camp&quot;><td>CoreWeave AI cloud sites</td><td>CoreWeave</td><td>Multiple US sites</td><td>NVIDIA Hopper, Blackwell, Rubin (H2 2026)</td></tr>
<tr class=&quot;camp&quot;><td>G42 / Stargate UAE</td><td>OpenAI + SoftBank + Oracle + MGX + G42</td><td>Multi-GW Abu Dhabi</td><td>Slow progress per public reports</td></tr>
<tr class=&quot;camp&quot;><td>Nscale Stavanger</td><td>Nscale</td><td>~100-200 MW</td><td>Norway, 100% renewable. Top 500 supercomputer. Nokia AI fabric.</td></tr>
</table>

<h3>9a. The Multi-Data Center Cluster (a 2026-2028 Pattern)</h3>
<p>Single-site power limits and grid constraints mean training clusters increasingly span multiple data centers. The network fabric must tie them together as one training system.</p>

<table>
<tr><th>Operator</th><th>Multi-DC strategy</th></tr>
<tr class=&quot;camp&quot;><td>Google</td><td>Virgo Network: 1M+ TPUs and 960K A5X (Vera Rubin) GPUs across multiple data centers</td></tr>
<tr class=&quot;camp&quot;><td>Meta</td><td>Hyperion campus designed to be multi-building; long-haul fiber rings between buildings</td></tr>
<tr class=&quot;camp&quot;><td>Microsoft</td><td>Cross-region training via Azure HPC fabric, InfiniBand + Spectrum-X integration</td></tr>
<tr class=&quot;camp&quot;><td>xAI</td><td>Multiple Memphis-area sites planned</td></tr>
<tr class=&quot;camp&quot;><td>OpenAI / Oracle</td><td>Stargate expansion across multiple phases and possibly multiple sites</td></tr>
</table>

<!-- ============ 10. CONSTRUCTION COST ============ -->
<h2 id=&quot;section-l-h2-10-10-construction-costs-and-the-capex-wave&quot;>10. Construction Costs and the Capex Wave</h2>

<table>
<tr><th>Metric</th><th>Value</th><th>Source</th></tr>
<tr class=&quot;data&quot;><td>US data center cost per MW (2020)</td><td>$7.7M/MW</td><td>Cushman &amp; Wakefield</td></tr>
<tr class=&quot;data&quot;><td>US data center cost per MW (2025)</td><td>$11.7M/MW</td><td>Cushman &amp; Wakefield; +39% in 5 years</td></tr>
<tr class=&quot;data&quot;><td>YoY cost growth for air-cooled builds</td><td>+5.5%</td><td>Turner &amp; Townsend Data Centre Construction Cost Index 2025</td></tr>
<tr class=&quot;data&quot;><td>AI/liquid-cooled premium</td><td>+7-10%</td><td>Turner &amp; Townsend 2025</td></tr>
<tr class=&quot;data&quot;><td>Modular vs traditional cost (2 MW)</td><td>$8M vs $14M</td><td>Schneider Electric analysis</td></tr>
<tr class=&quot;data&quot;><td>Modular TCO savings</td><td>25-30% lower</td><td>Schneider WP164</td></tr>
<tr class=&quot;data&quot;><td>Hyperscaler capex 2025</td><td>~$320B</td><td>Reuters / company guidance</td></tr>
<tr class=&quot;data&quot;><td>McKinsey hyperscaler capex 2025</td><td>~$300B</td><td>McKinsey analysis</td></tr>
<tr class=&quot;data&quot;><td>Global data center electricity 2030 forecast</td><td>945 TWh (doubling)</td><td>IEA</td></tr>
<tr class=&quot;data&quot;><td>Sightline Climate 2026 outlook</td><td>16 GW / 140 projects; 30-50% slippage estimate</td><td>Sightline Climate Data Center Outlook 2026</td></tr>
<tr class=&quot;data&quot;><td>Modular data center market 2025</td><td>$28-33B</td><td>Multiple analysts converging</td></tr>
<tr class=&quot;data&quot;><td>Modular CAGR 2025-2030</td><td>17-19%</td><td>To $75-100B by 2030</td></tr>
</table>

<!-- ============ 11. MODULAR CONSTRUCTION ============ -->
<h2 id=&quot;section-l-h2-11-11-modular-and-prefabricated-constructio&quot;>11. Modular and Prefabricated Construction</h2>
<p>Prefabricated and modular solutions make up an average of 40-60% of a data center's individual parts (McKinsey), with industry leaders using as much as 80-85% prefab. Modular shifts skilled labor off-site, reduces safety risk, and shortens timelines by 30-50%.</p>

<table>
<tr><th>Prefab module type</th><th>What it is</th></tr>
<tr class=&quot;epc&quot;><td>Power skids</td><td>Pre-assembled MV switchgear + transformer + UPS on a single skid; truck-delivered</td></tr>
<tr class=&quot;epc&quot;><td>Cooling skids</td><td>Pre-assembled chiller + pumps + heat exchanger</td></tr>
<tr class=&quot;epc&quot;><td>CDU modules</td><td>nVent Project Deschutes 5th-gen CDU is mass-produced; standardized</td></tr>
<tr class=&quot;epc&quot;><td>MEP rooms</td><td>Pre-built power rooms, network rooms, equipment closets</td></tr>
<tr class=&quot;epc&quot;><td>Containerized data halls</td><td>Full data hall in shipping container form factor; 0.5-2 MW per container</td></tr>
<tr class=&quot;epc&quot;><td>Megamodules</td><td>10 MW+ standardized building blocks for hyperscale</td></tr>
<tr class=&quot;epc&quot;><td>Precast structural elements</td><td>Tilt-up concrete walls, precast columns</td></tr>
<tr class=&quot;epc&quot;><td>Rack-level pretest (MGX)</td><td>Factory-integrated rack delivered ready to power on; days vs weeks of on-site work</td></tr>
</table>

<h3>11a. Modular Players</h3>
<table>
<tr><th>Vendor</th><th>Position</th></tr>
<tr class=&quot;epc&quot;><td>Schneider Electric</td><td>MEP skids + EcoStruxure design platform. Prefab 2 MW $8M vs $14M traditional.</td></tr>
<tr class=&quot;epc&quot;><td>Vertiv</td><td>MegaMod CoolChip with DLC; integrated power + cooling.</td></tr>
<tr class=&quot;epc&quot;><td>Siemens + Cadolto</td><td>Prefab modular unit with rental model (November 2025 launch).</td></tr>
<tr class=&quot;epc&quot;><td>Eaton (Fibrebond $1.45B)</td><td>Prefab building enclosures.</td></tr>
<tr class=&quot;epc&quot;><td>Compass Datacenters</td><td>Uses Schneider prefab to accelerate time to market.</td></tr>
<tr class=&quot;epc&quot;><td>STACK Infrastructure</td><td>Repeatable modular hyperscale</td></tr>
</table>

<!-- ============ 12. EPC AND CONSTRUCTION PLAYERS ============ -->
<h2 id=&quot;section-l-h2-12-12-construction-and-epc-players&quot;>12. Construction and EPC Players</h2>

<table>
<tr><th>Player</th><th>Position</th></tr>
<tr class=&quot;epc&quot;><td>Quanta Services</td><td>Key contractor that builds transmission lines and substations. Q1 2026 revenue $7.87B (+26% YoY), backlog $48.5B.</td></tr>
<tr class=&quot;epc&quot;><td>Turner Construction</td><td>Major hyperscale data center general contractor.</td></tr>
<tr class=&quot;epc&quot;><td>Holder Construction</td><td>Specializes in mission-critical builds.</td></tr>
<tr class=&quot;epc&quot;><td>DPR Construction</td><td>Hyperscale and biotech specialist.</td></tr>
<tr class=&quot;epc&quot;><td>Mortenson</td><td>Significant data center portfolio.</td></tr>
<tr class=&quot;epc&quot;><td>Skanska</td><td>Global infrastructure including data centers.</td></tr>
<tr class=&quot;epc&quot;><td>Bechtel</td><td>Large-scale EPC (gas plants, transmission).</td></tr>
<tr class=&quot;epc&quot;><td>Fluor</td><td>EPC for power and process plants.</td></tr>
<tr class=&quot;epc&quot;><td>JLL Project Management</td><td>Owner's rep for hyperscaler builds.</td></tr>
<tr class=&quot;epc&quot;><td>CBRE / Cushman &amp; Wakefield / Newmark</td><td>Site selection, brokerage, advisory.</td></tr>
</table>

<!-- ============ 13. PERMITTING ============ -->
<h2 id=&quot;section-l-h2-13-13-permitting-and-regulatory-environment&quot;>13. Permitting and Regulatory Environment</h2>

<table>
<tr><th>Element</th><th>Status</th></tr>
<tr class=&quot;std&quot;><td>US federal permitting (data centers &amp;gt;100 MW)</td><td>Trump Executive Order July 23, 2025: Accelerating Federal Permitting of Data Center Infrastructure. Uses FAST-41. NEPA streamlining.</td></tr>
<tr class=&quot;std&quot;><td>NEPA (National Environmental Policy Act)</td><td>Required for federal actions affecting environment; data center connection to federal land or transmission triggers</td></tr>
<tr class=&quot;std&quot;><td>State-level zoning</td><td>Highly variable. Texas, Virginia, Tennessee, Louisiana favorable; Oregon, California more restrictive.</td></tr>
<tr class=&quot;std&quot;><td>Texas SB 6 data center tariff</td><td>Special rate structure for large data centers (2025-2026)</td></tr>
<tr class=&quot;std&quot;><td>AEP Ohio minimum billing</td><td>85% take-or-pay; 12-year contracts for new large loads (2025)</td></tr>
<tr class=&quot;std&quot;><td>FERC co-location order (December 2025)</td><td>Establishes principles for behind-the-meter co-location of generation</td></tr>
<tr class=&quot;std&quot;><td>EU permitting</td><td>7-13 years for grid interconnection in primary markets</td></tr>
<tr class=&quot;std&quot;><td>Germany energy efficiency mandate</td><td>≤1.2 PUE required for new builds</td></tr>
<tr class=&quot;std&quot;><td>Ireland</td><td>Data centers consume more than 20% of national electricity; severe restrictions on new builds</td></tr>
<tr class=&quot;std&quot;><td>Water permitting</td><td>Strict in arid regions (Arizona, Spain, Saudi Arabia)</td></tr>
</table>

<!-- ============ 14. CROSS CUTS ============ -->
<h2 id=&quot;section-l-h2-14-14-how-section-l-connects-to-other-secti&quot;>14. How Section L Connects to Other Sections</h2>
<ul>
<li><b>Section A (generation to substation)</b>: Section L is where the grid hits the building. Hitachi/Siemens/GE Vernova transformers, Hyosung HICO 765 kV. Lead times 128-210 weeks.</li>
<li><b>Section B (MV distribution and UPS)</b>: Section L is where MV distribution is physically routed through the building, where UPS rooms sit, where switchgear yards are placed.</li>
<li><b>Section C (800V DC)</b>: NVIDIA 800V DC + Eaton Beam Rubin DSX sidecar architecture changes building MEP design. Less copper, lower losses, but new equipment lead times.</li>
<li><b>Section E (cooling)</b>: Heat rejection method (towers, dry, adiabatic) is a building-level choice with water, climate, and capex implications.</li>
<li><b>Section H/I (interconnect/networking)</b>: Multi-DC training requires inter-building fiber networks; floor space for switch rooms; rack-row layouts optimized for cabling.</li>
<li><b>Section K (rack as system)</b>: Rack power density (220-600+ kW) drives floor loading, ceiling height (for piping), and CDU placement.</li>
<li><b>Section D, F, G, J (chip-level)</b>: All downstream of the building's ability to deliver power and pull heat. If the building can't, the chips don't run.</li>
</ul>

<!-- ============ 15. NUMBERS ============ -->
<h2 id=&quot;section-l-h2-15-15-section-l-in-numbers&quot;>15. Section L in Numbers</h2>
<table>
<tr><th>Metric</th><th>Value</th><th>Note</th></tr>
<tr class=&quot;data&quot;><td>Virginia grid interconnection wait</td><td>4-7 years</td><td>PJM queue</td></tr>
<tr class=&quot;data&quot;><td>EU grid interconnection wait</td><td>7-13 years</td><td>Primary markets</td></tr>
<tr class=&quot;data&quot;><td>HV transformer lead time</td><td>128-210 weeks (2.5-4 years)</td><td>The tightest binding constraint</td></tr>
<tr class=&quot;data&quot;><td>MV switchgear lead time</td><td>2-3 years</td><td></td></tr>
<tr class=&quot;data&quot;><td>Gas turbine lead time</td><td>3-5+ years</td><td>GE Vernova slot reservations</td></tr>
<tr class=&quot;data&quot;><td>PJM 2027/2028 capacity auction price</td><td>$333.44/MW-day (FERC cap)</td><td>6.6 GW short of reliability requirement</td></tr>
<tr class=&quot;data&quot;><td>PJM data center demand share of growth</td><td>5.1 GW of 5.25 GW peak increase</td><td>97% from data centers</td></tr>
<tr class=&quot;data&quot;><td>Constellation Energy capacity (post-Calpine)</td><td>55 GW</td><td>Largest private US producer (Jan 2026)</td></tr>
<tr class=&quot;data&quot;><td>GE Vernova gas turbine slot reservations Q1 2026</td><td>83 → 100 GW in one quarter</td><td>Target 110 GW year-end 2026</td></tr>
<tr class=&quot;data&quot;><td>Vistra-AWS PPA</td><td>Up to 1,200 MW, 20-year</td><td></td></tr>
<tr class=&quot;data&quot;><td>Vistra-Meta PPA (Comanche Peak)</td><td>2,600+ MW nuclear</td><td></td></tr>
<tr class=&quot;data&quot;><td>Talen-Amazon PPA (Susquehanna)</td><td>1,920 MW through 2042</td><td>Nuclear</td></tr>
<tr class=&quot;data&quot;><td>Quanta Services Q1 2026</td><td>$7.87B revenue (+26%), $48.5B backlog</td><td>Grid construction</td></tr>
<tr class=&quot;data&quot;><td>Vertiv Q1 2026</td><td>$2.65B (+30% YoY), $9.5B backlog</td><td>Revenue guide $13.5-14.0B</td></tr>
<tr class=&quot;data&quot;><td>Eaton Boyd Thermal acquisition</td><td>$9.5B</td><td>Power + cooling integration</td></tr>
<tr class=&quot;data&quot;><td>Schneider-Motivair stake</td><td>$850M for 75%</td><td>Liquid cooling</td></tr>
<tr class=&quot;data&quot;><td>Eaton-Fibrebond</td><td>$1.45B</td><td>Prefab enclosures</td></tr>
<tr class=&quot;data&quot;><td>GE Vernova Q1 2026 datacenter Electrification orders</td><td>$2.4B (exceeds full year 2025)</td><td>Backlog $163B total</td></tr>
<tr class=&quot;data&quot;><td>Powell Industries</td><td>$1.8B Q2 FY2026 backlog, $400M+ datacenter mega-order</td><td>MV switchgear specialist</td></tr>
<tr class=&quot;data&quot;><td>Global PUE average (2020-2025)</td><td>1.54-1.59</td><td>Flatlined 6 years; Uptime Institute</td></tr>
<tr class=&quot;data&quot;><td>Germany PUE mandate</td><td>≤1.2 for new builds</td><td>National regulation</td></tr>
<tr class=&quot;data&quot;><td>D2C liquid cooling PUE</td><td>1.10-1.35</td><td>vs 1.55-1.67 for air</td></tr>
<tr class=&quot;data&quot;><td>Best-in-class PUE achieved</td><td>under 1.04</td><td>Specific hyperscaler sites with heat reuse</td></tr>
<tr class=&quot;data&quot;><td>US data center cost 2025</td><td>$11.7M/MW</td><td>+39% over 2020 ($7.7M/MW)</td></tr>
<tr class=&quot;data&quot;><td>Air-cooled cost growth</td><td>+5.5% YoY</td><td>Turner &amp; Townsend 2025</td></tr>
<tr class=&quot;data&quot;><td>AI/liquid premium</td><td>+7-10%</td><td>vs air-cooled baseline</td></tr>
<tr class=&quot;data&quot;><td>Modular 2 MW data center</td><td>$8M (vs $14M traditional)</td><td>Schneider</td></tr>
<tr class=&quot;data&quot;><td>Modular TCO savings</td><td>25-30% lower</td><td></td></tr>
<tr class=&quot;data&quot;><td>Traditional construction time</td><td>24-36 months</td><td></td></tr>
<tr class=&quot;data&quot;><td>Modular construction time</td><td>12-18 months</td><td>30-50% faster</td></tr>
<tr class=&quot;data&quot;><td>xAI Colossus retrofit time</td><td>122 days site-to-training</td><td>Existing factory shell reuse</td></tr>
<tr class=&quot;data&quot;><td>Stargate Abilene Phase 1</td><td>~12 months groundbreak-to-energization</td><td>2.5x faster than gas plant baseline</td></tr>
<tr class=&quot;data&quot;><td>Meta Hyperion Phase 1</td><td>2 GW</td><td>Louisiana, large on-site gas</td></tr>
<tr class=&quot;data&quot;><td>xAI Colossus initial deployment</td><td>100,000 GPUs</td><td>Spectrum-X Ethernet; expanding to 200K+</td></tr>
<tr class=&quot;data&quot;><td>Hyperscaler capex 2025</td><td>~$300-320B</td><td>Reuters / McKinsey</td></tr>
<tr class=&quot;data&quot;><td>Global data center electricity 2030</td><td>945 TWh (doubling)</td><td>IEA</td></tr>
<tr class=&quot;data&quot;><td>Sightline 2026 outlook</td><td>16 GW / 140 projects</td><td>30-50% slippage estimate</td></tr>
<tr class=&quot;data&quot;><td>Modular DC market 2025</td><td>$28-33B</td><td>17-19% CAGR to 2030</td></tr>
<tr class=&quot;data&quot;><td>Modular DC market 2030</td><td>$75-100B</td><td></td></tr>
<tr class=&quot;data&quot;><td>Hyperscale data centers worldwide</td><td>~700</td><td>Doubled in 5 years</td></tr>
<tr class=&quot;data&quot;><td>Typical hyperscale building size</td><td>100,000-1,000,000+ sq ft</td><td>Google's first DC: 1.3M sq ft</td></tr>
<tr class=&quot;data&quot;><td>US state electricity share from data centers</td><td>10%+ in 5+ US states</td><td></td></tr>
<tr class=&quot;data&quot;><td>Ireland national electricity from DCs</td><td>20%+</td><td>Driving moratoriums on new builds</td></tr>
<tr class=&quot;data&quot;><td>Trump EO Accelerating DC Permitting</td><td>July 23, 2025</td><td>For data centers &amp;gt;100 MW; FAST-41</td></tr>
</table>

<!-- ============ 16. DRILL DOWNS ============ -->
<h2 id=&quot;section-l-h2-16-16-drill-downs-inside-section-l&quot;>16. Drill-Downs Inside Section L</h2>

<details class=&quot;drill&quot; id=&quot;section-l-drill-l1-the-slowest-layer-grid-interconnection-queue&quot;><summary>L1. The Slowest Layer: Grid Interconnection Queue</summary><div class=&quot;drill-body&quot;><ul>
<li>PJM queue dynamics (Virginia, Ohio, Maryland)</li>
<li>ERCOT (Texas) faster connections, separate constraints</li>
<li>SPP, MISO, NYISO, CAISO regional variation</li>
<li>EU queues 7-13 years</li>
<li>Why queues form (capacity studies, system upgrade allocation)</li>
<li>FERC capacity auction price discovery (PJM $333.44/MW-day)</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-l-drill-l2-ehv-transformer-supply-chain&quot;><summary>L2. EHV Transformer Supply Chain</summary><div class=&quot;drill-body&quot;><ul>
<li>Hitachi, Siemens, GE Vernova / Prolec, Hyosung HICO, HD Hyundai</li>
<li>765 kV class specifically (the tightest tier)</li>
<li>$3.5B North American OEM capex through 2028</li>
<li>1-2 year air gap between demand and supply response</li>
<li>Distribution vs sub-transmission vs EHV by year</li>
<li>USITC AD orders and trade dynamics</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-l-drill-l3-ppas-and-on-site-generation&quot;><summary>L3. PPAs and On-Site Generation</summary><div class=&quot;drill-body&quot;><ul>
<li>Multi-GW PPAs: Vistra-AWS, Vistra-Meta, Talen-Amazon, Constellation-Microsoft</li>
<li>Constellation-Calpine acquisition (Jan 2026, 55 GW)</li>
<li>Gas turbines: GE Vernova slot reservations, Caterpillar, Cummins</li>
<li>SOFC: Bloom Energy</li>
<li>SMRs: NuScale, X-energy, BWRX-300, AP300</li>
<li>Behind-the-meter co-location (FERC December 2025)</li>
<li>xAI Colossus gas turbine community controversy</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-l-drill-l4-building-shell-and-mep&quot;><summary>L4. Building Shell and MEP</summary><div class=&quot;drill-body&quot;><ul>
<li>Site prep, substation, shell, MEP, commissioning phases</li>
<li>Tilt-up concrete vs steel-frame construction</li>
<li>Slab loading for high-density racks (~1,500-3,000 lbs/sq ft)</li>
<li>Ceiling height for piping and cable trays</li>
<li>Raised floor vs slab-on-grade trends</li>
<li>Fire suppression (pre-action, clean agent)</li>
<li>BMS: Schneider EcoStruxure, Honeywell, Siemens</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-l-drill-l5-cooling-infrastructure-heat-rejection&quot;><summary>L5. Cooling Infrastructure (Heat Rejection)</summary><div class=&quot;drill-body&quot;><ul>
<li>Cooling towers (evaporative): efficiency vs water consumption</li>
<li>Dry coolers: zero water, larger footprint</li>
<li>Adiabatic hybrid</li>
<li>Free cooling (economizer)</li>
<li>DX / mechanical chillers</li>
<li>Geothermal and sea/lake/river water</li>
<li>Water consumption: 3-5M gallons/day at 1 GW</li>
<li>CDU vendors: Vertiv, nVent, Schneider Motivair, Eaton Boyd, Delta</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-l-drill-l6-pue-and-efficiency-metrics&quot;><summary>L6. PUE and Efficiency Metrics</summary><div class=&quot;drill-body&quot;><ul>
<li>PUE definition and methodology</li>
<li>Industry average 1.54-1.59 flatline (2020-2025)</li>
<li>Germany ≤1.2 mandate</li>
<li>Direct-to-chip 1.10-1.35</li>
<li>Heat reuse (district heating, agriculture)</li>
<li>WUE (Water Usage Effectiveness)</li>
<li>CUE (Carbon Usage Effectiveness)</li>
<li>ITUE, partial PUE, design PUE vs measured</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-l-drill-l7-tier-classification-and-reliability&quot;><summary>L7. Tier Classification and Reliability</summary><div class=&quot;drill-body&quot;><ul>
<li>Uptime Institute Tier I-IV</li>
<li>Availability percentages and downtime budgets</li>
<li>Why training facilities target Tier III</li>
<li>Why inference targets Tier IV equivalent</li>
<li>Hyperscaler &quot;Tier IV-equivalent&quot; designs without certification</li>
<li>Concurrent maintainability vs fault tolerance</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-l-drill-l8-hyperscaler-campus-designs&quot;><summary>L8. Hyperscaler Campus Designs</summary><div class=&quot;drill-body&quot;><ul>
<li>xAI Colossus (Memphis): retrofit, 100K-200K GPUs Spectrum-X</li>
<li>Stargate Abilene (Texas): 12-month phase 1, gigawatt-class</li>
<li>Meta Hyperion (Louisiana): 2 GW Phase 1, on-site gas</li>
<li>Microsoft Fairwater: Vera Rubin NVL72 deployment sites</li>
<li>Google Hypercomputer: multi-DC Virgo Network</li>
<li>AWS Trainium clusters, EFA fabric</li>
<li>G42/Stargate UAE: slow progress</li>
<li>Nscale Stavanger: 100% renewable Norway</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-l-drill-l9-multi-data-center-training-clusters&quot;><summary>L9. Multi-Data-Center Training Clusters</summary><div class=&quot;drill-body&quot;><ul>
<li>Why single-site can't scale further (power, water, land)</li>
<li>Google Virgo 1M+ TPUs / 960K NVIDIA GPUs multi-DC</li>
<li>Latency budgets at 100+ km</li>
<li>Long-haul fiber and DWDM (coherent optics from Section J)</li>
<li>Cross-DC failure handling</li>
<li>Dark fiber investments by hyperscalers</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-l-drill-l10-modular-and-prefab-construction&quot;><summary>L10. Modular and Prefab Construction</summary><div class=&quot;drill-body&quot;><ul>
<li>Power skids, cooling skids, MEP rooms</li>
<li>Containerized data halls</li>
<li>Megamodules (10 MW+)</li>
<li>McKinsey 40-60% average prefab content</li>
<li>Compass Datacenters using Schneider prefab</li>
<li>Vertiv MegaMod CoolChip</li>
<li>Siemens + Cadolto rental model (Nov 2025)</li>
<li>30-50% timeline reduction</li>
<li>$28-33B market 2025 to $75-100B by 2030</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-l-drill-l11-epc-players-and-construction-costs&quot;><summary>L11. EPC Players and Construction Costs</summary><div class=&quot;drill-body&quot;><ul>
<li>Quanta Services (transmission and substations)</li>
<li>Turner, Holder, DPR, Mortenson, Skanska general contractors</li>
<li>Bechtel, Fluor large-scale EPC</li>
<li>$11.7M/MW US average 2025</li>
<li>AI premium 7-10% over air-cooled</li>
<li>Cost trajectory and inflation drivers</li>
<li>JLL, CBRE, Cushman &amp; Wakefield, Newmark advisory</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-l-drill-l12-permitting-and-regulatory&quot;><summary>L12. Permitting and Regulatory</summary><div class=&quot;drill-body&quot;><ul>
<li>Trump July 23, 2025 EO (Accelerating Federal Permitting)</li>
<li>FAST-41 and NEPA streamlining</li>
<li>State variation: Texas SB 6 tariff, AEP Ohio 85% take-or-pay, Virginia GS-5 tariff</li>
<li>FERC co-location order December 2025</li>
<li>EU permitting bottlenecks</li>
<li>Ireland data center moratorium pressures</li>
<li>Germany PUE mandate</li>
<li>Water permitting (Arizona, Spain, Saudi Arabia)</li>
<li>Community opposition risk (xAI Memphis, others)</li>
</ul></div></details>

<details class=&quot;sources-footer&quot;><summary>Sources and verification</summary><div class=&quot;sources-body&quot;>Sources: project files (Damnang AI Datacenter Power Investment Map, Damnang Google AI Infrastructure Layer Map, Nutty AI Power Crisis Parts 1-4, Nutty Who Owns the First 1 Meter, Nutty The Next Bloom Energy, Nutty Not Every AI Power Winner Is the Same, Damnang Aschenbrenner AI Infrastructure Investment Strategy). Cross-verified May 2026 against Uptime Institute 2025 PUE survey; Schneider Electric WP164 modular analysis; Cushman &amp; Wakefield data center construction cost data; Turner &amp; Townsend Data Centre Construction Cost Index 2025; McKinsey &quot;Scaling bigger, faster, cheaper data centers&quot;; Sightline Climate Data Center Outlook 2026; Lenovo and NVIDIA NVL72 product guides; Constellation Energy / Vistra / Talen Energy PPA disclosures; Constellation-Calpine acquisition (January 2026); GE Vernova Q1 2026 results and gas turbine slot reservation disclosures; Quanta Services Q1 2026 earnings; Vertiv Q1 2026 results; Eaton-Boyd Thermal and Eaton-Fibrebond acquisitions; Schneider-Motivair acquisition; Trump Executive Order on Accelerating Federal Permitting of Data Center Infrastructure (July 23, 2025); FERC co-location order (December 2025); xAI Colossus 122-day deployment (NVIDIA October 28, 2024); Crusoe Stargate Abilene Phase 1 energization (September 30, 2025); Meta Hyperion campus disclosures.</div></details></div></details>
</section>

</main>

<aside class=&quot;glossary-panel&quot; id=&quot;glossaryPanel&quot;>
  <h2>Glossary</h2>
  <input id=&quot;glossarySearch&quot; type=&quot;search&quot; placeholder=&quot;Filter terms...&quot;>
  <dl><dt>ACB</dt><dd>Air Circuit Breaker. Drawout LV breaker up to 6,300 A; used as main and tie breakers.</dd><dt>AFCI</dt><dd>Arc Fault Circuit Interrupter. Device that detects and interrupts arc faults.</dd><dt>AIS</dt><dd>Air-Insulated Switchgear. Traditional high-voltage switchgear using air as the insulating medium.</dd><dt>ANSI</dt><dd>American National Standards Institute.</dd><dt>ATS</dt><dd>Automatic Transfer Switch. Electromechanical transfer switch, slower than STS (40-200 ms), used for utility-to-generator transfers.</dd><dt>AVP</dt><dd>Adaptive Voltage Positioning. Control technique that slightly lowers Vout under load to reduce transient droop.</dd><dt>BBU</dt><dd>Battery Backup Unit. Rack-level battery that provides short-duration ride-through (seconds to minutes).</dd><dt>BCM</dt><dd>Bus Converter Module. Vicor's fixed-ratio converter family. Common K-factors: 48V to 12V, 48V to 6V. >97% efficiency.</dd><dt>BESS</dt><dd>Battery Energy Storage System. Large-scale battery installation for grid services or backup.</dd><dt>BIL</dt><dd>Basic Insulation Level. Rated lightning impulse withstand voltage of equipment.</dd><dt>BMS</dt><dd>Battery Management System. Monitors and controls cell voltages, temperatures, and balancing in a battery pack.</dd><dt>BSPDN</dt><dd>Backside Power Delivery Network. Power enters from the backside of the wafer through dedicated routing, separated from frontside signal routing. Intel PowerVia, TSMC Super Power Rail, Samsung SF2Z.</dd><dt>CDU</dt><dd>Coolant Distribution Unit. Rack-level or row-level pump and heat exchanger for liquid cooling loops.</dd><dt>DAB</dt><dd>Dual Active Bridge. Bidirectional DC-DC converter topology used inside solid-state transformers.</dd><dt>DCIM</dt><dd>Datacenter Infrastructure Management. Software platform for monitoring datacenter facilities.</dd><dt>DCX</dt><dd>DC Transformer. Fixed-ratio DC-DC converter (Renesas naming) that steps down voltage by a fixed integer ratio. Same role as Vicor's BCM.</dd><dt>DrMOS</dt><dd>Driver-MOSFET. Integrated package combining gate driver IC and power MOSFETs for use in multi-phase VRM power stages.</dd><dt>EHV</dt><dd>Extra High Voltage. Transmission voltages 345 kV and above.</dd><dt>ERCOT</dt><dd>Electric Reliability Council of Texas. ISO managing the Texas power grid.</dd><dt>ESL</dt><dd>Equivalent Series Inductance. Parasitic inductance of a capacitor. At high frequencies, ESL dominates impedance.</dd><dt>ESR</dt><dd>Equivalent Series Resistance. Parasitic resistance of a capacitor.</dd><dt>FPA</dt><dd>Factorized Power Architecture. Vicor design philosophy that separates voltage transformation from regulation, multiplying current close to the load.</dd><dt>GAA</dt><dd>Gate-All-Around. Transistor architecture where the gate fully wraps around the channel. Replaces FinFET at 3nm-class nodes.</dd><dt>GIS</dt><dd>Gas-Insulated Switchgear. High-voltage switchgear using SF6 or alternative gas for compact insulation.</dd><dt>GSU</dt><dd>Generator Step-Up. Transformer that raises generator output voltage to transmission level. Lead times ~144 weeks.</dd><dt>GTC</dt><dd>NVIDIA GPU Technology Conference. Annual NVIDIA technical conference.</dd><dt>GaN</dt><dd>Gallium Nitride. Wide-bandgap power semiconductor optimal for low-to-mid voltage, high-frequency switching (100-650V class). Used in rack-interior VRM and DC-DC stages.</dd><dt>HBM</dt><dd>High Bandwidth Memory. 3D-stacked DRAM packaged adjacent to compute die via silicon interposer.</dd><dt>HEMT</dt><dd>High Electron Mobility Transistor. Transistor structure used in GaN power devices, leveraging 2D electron gas.</dd><dt>HV</dt><dd>High Voltage. Typically 69 kV to 230 kV in the US transmission system.</dd><dt>HVDC</dt><dd>High Voltage Direct Current. Power transmission or distribution using DC at elevated voltage levels.</dd><dt>HVIL</dt><dd>High Voltage Interlock Loop. Low-current pilot wire that signals when HV is safely de-energized.</dd><dt>ICCB</dt><dd>Insulated Case Circuit Breaker. UL 1066 listed mid-frame LV breaker.</dd><dt>IEC</dt><dd>International Electrotechnical Commission.</dd><dt>IEEE</dt><dd>Institute of Electrical and Electronics Engineers.</dd><dt>IGBT</dt><dd>Insulated-Gate Bipolar Transistor. Silicon power switch used in MV converters.</dd><dt>ISO</dt><dd>Independent System Operator. Nonprofit that manages a regional power grid.</dd><dt>JFET</dt><dd>Junction Field-Effect Transistor. Normally-on transistor used in CoolSiC hot-swap controllers for failsafe operation.</dd><dt>LFP</dt><dd>Lithium Iron Phosphate. Lithium-ion battery chemistry with high thermal stability, common in stationary UPS.</dd><dt>LLC</dt><dd>LLC resonant converter. DC-DC topology with inductor-inductor-capacitor tank, achieving zero-voltage switching for high efficiency.</dd><dt>LPT</dt><dd>Large Power Transformer. 100 MVA+ class transformer used at substations. Lead times ~128 weeks in 2025-2026.</dd><dt>LV</dt><dd>Low Voltage. Typically below 1 kV; commonly 480V or 208V AC inside datacenter buildings.</dd><dt>MCCB</dt><dd>Molded Case Circuit Breaker. UL 489 listed LV breaker for branch and feeder protection.</dd><dt>MCOT</dt><dd>Multi-Cycle modulation On-Time. MPS-specific multi-phase control approach with relay-race timing.</dd><dt>MLCC</dt><dd>Multilayer Ceramic Capacitor. Small surface-mount cap used for high-frequency power decoupling near the chip. Acts as a local timing device for current.</dd><dt>MOSFET</dt><dd>Metal-Oxide-Semiconductor Field-Effect Transistor. Dominant transistor type for power switching.</dd><dt>MV</dt><dd>Medium Voltage. Typically 1 kV to 38 kV in the US.</dd><dt>NEC</dt><dd>National Electrical Code (NFPA 70). US standard for electrical installation.</dd><dt>NMC</dt><dd>Nickel Manganese Cobalt. Lithium-ion battery chemistry with high energy density, common in EVs.</dd><dt>OBC</dt><dd>On-Board Charger. EV term; small AC-to-DC charger built into the vehicle for 240V residential charging. Inherited HV component class.</dd><dt>OCP</dt><dd>Open Compute Project. Nonprofit foundation that publishes open hardware specifications, including the Mt Diablo 800V DC sidecar architecture.</dd><dt>PDN</dt><dd>Power Delivery Network. The full impedance network from VRM output to transistor, including board traces, package, on-die metal.</dd><dt>PDU</dt><dd>Power Distribution Unit. Distributes power from upstream sources to multiple servers or racks. Comes in floor, rack, and overhead-busway forms.</dd><dt>PFC</dt><dd>Power Factor Correction. Input stage that shapes AC current to match voltage waveform, reducing reactive power demand.</dd><dt>PJM</dt><dd>PJM Interconnection. Regional transmission organization covering 13 mid-Atlantic and Midwestern US states.</dd><dt>PMIC</dt><dd>Power Management IC. Provides auxiliary voltage rails for memory, I/O, and sub-circuits.</dd><dt>PSU</dt><dd>Power Supply Unit. Server-internal AC-to-DC converter, typically rack-mounted in modern AI servers.</dd><dt>PUE</dt><dd>Power Usage Effectiveness. Ratio of total facility energy to IT equipment energy. PUE 1.0 is ideal.</dd><dt>PWM</dt><dd>Pulse Width Modulation. Control technique that varies switch duty cycle to regulate output.</dd><dt>RPP</dt><dd>Remote Power Panel. Smaller distribution panel (no transformer) fed from a floor PDU or central transformer; closer to the racks.</dd><dt>RTO</dt><dd>Regional Transmission Organization. Similar to ISO but with additional planning responsibilities.</dd><dt>SCR</dt><dd>Silicon Controlled Rectifier (thyristor). Power semiconductor used in static transfer switches and high-power rectification.</dd><dt>SOFC</dt><dd>Solid Oxide Fuel Cell. High-temperature fuel cell that produces DC electricity directly from natural gas or hydrogen. Bloom Energy's core technology.</dd><dt>SST</dt><dd>Solid-State Transformer. Power-electronic device that replaces a 60 Hz iron-core transformer with high-frequency switching plus a small magnetic stage. Used for MV AC to 800V DC conversion.</dd><dt>STS</dt><dd>Static Transfer Switch. SCR-based device that transfers between two AC sources in 2-4 milliseconds (sub-cycle at 60 Hz).</dd><dt>SiC</dt><dd>Silicon Carbide. Wide-bandgap power semiconductor optimal for high-voltage, high-power applications (650V-3300V class). Used in SSTs and EV inverters.</dd><dt>TCO</dt><dd>Total Cost of Ownership.</dd><dt>TDP</dt><dd>Thermal Design Power. Maximum sustained power consumption (and heat output) of a chip under normal workload.</dd><dt>TSV</dt><dd>Through-Silicon Via. Vertical electrical connection through a silicon wafer.</dd><dt>UL</dt><dd>Underwriters Laboratories. Independent safety testing and certification organization.</dd><dt>UPS</dt><dd>Uninterruptible Power Supply. Maintains server power during utility interruption via batteries and inverter. Typical online double-conversion topology.</dd><dt>VCB</dt><dd>Vacuum Circuit Breaker. Breaker that interrupts current via an arc inside an evacuated chamber.</dd><dt>VPD</dt><dd>Vertical Power Delivery. Places the VRM directly under the GPU substrate instead of beside it, shortening the high-current path from ~10 mm lateral to ~1 mm vertical.</dd><dt>VRLA</dt><dd>Valve-Regulated Lead-Acid. Sealed lead-acid battery type traditionally used in UPS systems. 3-5 year typical life.</dd><dt>VRM</dt><dd>Voltage Regulator Module. Converts intermediate bus voltage (12V or 48V) down to chip core voltage (~0.7V) with very tight regulation under fast transients.</dd></dl>
</aside>

<script>

// ============= Search =============
const $search = document.getElementById('search');
const $hitCounter = document.getElementById('hitCounter');
const $main = document.querySelector('main');
let _hits = [];
let _currentHit = -1;

function clearHighlights() {
  document.querySelectorAll('mark.search-hit').forEach(m => {
    const parent = m.parentNode;
    parent.replaceChild(document.createTextNode(m.textContent), m);
    parent.normalize();
  });
}

function escapeRegex(s) { return s.replace(/[.*+?^${}()|[\]\\]/g, '\\$&amp;'); }

function highlight(query) {
  if (!query || query.length < 2) { _hits = []; updateCounter(); return; }
  const regex = new RegExp(escapeRegex(query), 'gi');
  const walker = document.createTreeWalker(
    $main,
    NodeFilter.SHOW_TEXT,
    {
      acceptNode(node) {
        const tag = node.parentNode &amp;&amp; node.parentNode.tagName;
        if (!tag) return NodeFilter.FILTER_REJECT;
        if (['SCRIPT','STYLE','MARK','SUMMARY'].includes(tag)) return NodeFilter.FILTER_REJECT;
        if (!node.textContent.trim()) return NodeFilter.FILTER_REJECT;
        return regex.test(node.textContent) ? NodeFilter.FILTER_ACCEPT : NodeFilter.FILTER_REJECT;
      }
    }
  );
  const targets = [];
  let n;
  while ((n = walker.nextNode())) targets.push(n);

  targets.forEach(t => {
    const txt = t.textContent;
    const frag = document.createDocumentFragment();
    let last = 0;
    txt.replace(regex, (m, offset) => {
      if (offset > last) frag.appendChild(document.createTextNode(txt.slice(last, offset)));
      const mk = document.createElement('mark');
      mk.className = 'search-hit';
      mk.textContent = m;
      frag.appendChild(mk);
      last = offset + m.length;
    });
    if (last < txt.length) frag.appendChild(document.createTextNode(txt.slice(last)));
    t.parentNode.replaceChild(frag, t);
  });

  _hits = Array.from(document.querySelectorAll('mark.search-hit'));
  _currentHit = _hits.length ? 0 : -1;
  if (_currentHit >= 0) {
    _hits[0].classList.add('current');
    _hits[0].scrollIntoView({behavior: 'smooth', block: 'center'});
  }
  updateCounter();

  // Auto-open any details that contain a hit
  _hits.forEach(h => {
    let p = h.parentNode;
    while (p &amp;&amp; p !== $main) {
      if (p.tagName === 'DETAILS') p.open = true;
      p = p.parentNode;
    }
  });
}

function updateCounter() {
  if (_hits.length === 0) {
    $hitCounter.textContent = '';
    return;
  }
  $hitCounter.textContent = `${_currentHit + 1} of ${_hits.length}`;
}

function jumpHit(delta) {
  if (_hits.length === 0) return;
  _hits[_currentHit].classList.remove('current');
  _currentHit = (_currentHit + delta + _hits.length) % _hits.length;
  _hits[_currentHit].classList.add('current');
  _hits[_currentHit].scrollIntoView({behavior: 'smooth', block: 'center'});
  updateCounter();
}

let _searchTimer;
$search.addEventListener('input', e => {
  clearTimeout(_searchTimer);
  _searchTimer = setTimeout(() => {
    clearHighlights();
    highlight(e.target.value.trim());
  }, 150);
});
$search.addEventListener('keydown', e => {
  if (e.key === 'Enter') {
    e.preventDefault();
    jumpHit(e.shiftKey ? -1 : 1);
  }
  if (e.key === 'Escape') {
    $search.value = '';
    clearHighlights();
    _hits = [];
    updateCounter();
  }
});

document.getElementById('nextHit').addEventListener('click', () => jumpHit(1));
document.getElementById('prevHit').addEventListener('click', () => jumpHit(-1));

// ============= Scroll spy =============
const $tocLinks = document.querySelectorAll('.toc a[href^=&quot;#&quot;]');
const $sectionLinks = document.querySelectorAll('.toc-section-link');

function setActiveLink(id) {
  $tocLinks.forEach(a => a.classList.remove('active'));
  $sectionLinks.forEach(a => a.classList.remove('active-section'));
  const link = document.querySelector(`.toc a[href=&quot;#${id}&quot;]`);
  if (link) {
    // If link is inside a collapsed .toc-children, expand it
    const parentChildren = link.closest('.toc-children');
    if (parentChildren &amp;&amp; parentChildren.hasAttribute('hidden')) {
      parentChildren.removeAttribute('hidden');
      const btn = document.querySelector(`[aria-controls=&quot;${parentChildren.id}&quot;]`);
      if (btn) {
        btn.setAttribute('aria-expanded', 'true');
        btn.innerHTML = '&amp;#9662;';
      }
    }
    link.classList.add('active');
    // Also bold the parent section
    const sec = link.closest('.toc-section');
    if (sec) sec.querySelector('.toc-section-link').classList.add('active-section');
    // Scroll sidebar to keep active in view
    const sidebar = document.querySelector('.sidebar');
    const lr = link.getBoundingClientRect();
    const sr = sidebar.getBoundingClientRect();
    if (lr.top < sr.top + 50 || lr.bottom > sr.bottom - 50) {
      link.scrollIntoView({block: 'nearest', behavior: 'auto'});
    }
  }
}

const watched = document.querySelectorAll('section[id], h2[id], details.drill[id]');
const io = new IntersectionObserver(entries => {
  entries.forEach(entry => {
    if (entry.isIntersecting) {
      setActiveLink(entry.target.id);
    }
  });
}, { rootMargin: '-60px 0px -70% 0px', threshold: 0 });
watched.forEach(el => io.observe(el));

// ============= Reading progress =============
const $progress = document.getElementById('progressFill');
function updateProgress() {
  const h = document.documentElement;
  const scrolled = h.scrollTop / (h.scrollHeight - h.clientHeight);
  $progress.style.width = Math.min(100, Math.max(0, scrolled * 100)) + '%';
}
window.addEventListener('scroll', updateProgress, {passive: true});
window.addEventListener('resize', updateProgress);
updateProgress();

// ============= View modes =============
const $outlineBtn = document.getElementById('outlineBtn');
$outlineBtn.addEventListener('click', () => {
  document.body.classList.toggle('outline-mode');
  $outlineBtn.classList.toggle('active');
  $outlineBtn.textContent = document.body.classList.contains('outline-mode')
    ? 'Reading mode' : 'Outline mode';
});

const $expandAllBtn = document.getElementById('expandAllBtn');
$expandAllBtn.addEventListener('click', () => {
  const allDrills = document.querySelectorAll('details.drill');
  const anyClosed = Array.from(allDrills).some(d => !d.open);
  allDrills.forEach(d => d.open = anyClosed);
  $expandAllBtn.textContent = anyClosed ? 'Collapse all drill-downs' : 'Expand all drill-downs';
});

const $printBtn = document.getElementById('printBtn');
$printBtn.addEventListener('click', () => {
  // Expand all details (drills, section-collapsibles, sources) for print
  document.querySelectorAll('details').forEach(d => d.open = true);
  window.print();
});

// ============= Glossary panel =============
const $glossaryBtn = document.getElementById('glossaryBtn');
const $glossaryPanel = document.getElementById('glossaryPanel');
const $glossarySearch = document.getElementById('glossarySearch');
$glossaryBtn.addEventListener('click', () => {
  $glossaryPanel.classList.toggle('open');
  $glossaryBtn.classList.toggle('active');
});
$glossarySearch.addEventListener('input', e => {
  const q = e.target.value.trim().toLowerCase();
  $glossaryPanel.querySelectorAll('dt').forEach(dt => {
    const dd = dt.nextElementSibling;
    const text = (dt.textContent + ' ' + (dd ? dd.textContent : '')).toLowerCase();
    const show = !q || text.includes(q);
    dt.style.display = show ? '' : 'none';
    if (dd) dd.style.display = show ? '' : 'none';
  });
});

// Click outside glossary closes it
document.addEventListener('click', e => {
  if ($glossaryPanel.classList.contains('open') &amp;&amp;
      !$glossaryPanel.contains(e.target) &amp;&amp;
      !$glossaryBtn.contains(e.target)) {
    $glossaryPanel.classList.remove('open');
    $glossaryBtn.classList.remove('active');
  }
});

// ============= Keyboard shortcuts =============
document.addEventListener('keydown', e => {
  if (e.target.tagName === 'INPUT' || e.target.tagName === 'TEXTAREA') return;
  if (e.key === '/') {
    e.preventDefault();
    $search.focus();
    $search.select();
  }
  if (e.key === 'g') {
    e.preventDefault();
    $glossaryBtn.click();
  }
  if (e.key === 'o') {
    e.preventDefault();
    $outlineBtn.click();
  }
});

// Reveal element when clicked from sidebar even if inside collapsed drill or section-collapsible
document.querySelectorAll('.toc a[href^=&quot;#&quot;]').forEach(a => {
  a.addEventListener('click', e => {
    const id = a.getAttribute('href').slice(1);
    const target = document.getElementById(id);
    if (target) {
      // Walk up the DOM, opening any <details> ancestors
      let p = target;
      while (p &amp;&amp; p !== $main) {
        if (p.tagName === 'DETAILS') p.open = true;
        p = p.parentNode;
      }
      // If the target is a <section>, also open the section-collapsible inside it
      if (target.tagName === 'SECTION') {
        const innerSection = target.querySelector('details.section-collapsible');
        if (innerSection) innerSection.open = true;
      }
    }
    // Also: if this link's sidebar parent is collapsed, expand it
    const parentChildren = a.closest('.toc-children');
    if (parentChildren &amp;&amp; parentChildren.hasAttribute('hidden')) {
      parentChildren.removeAttribute('hidden');
      const btn = document.querySelector(`[aria-controls=&quot;${parentChildren.id}&quot;]`);
      if (btn) {
        btn.setAttribute('aria-expanded', 'true');
        btn.innerHTML = '&amp;#9662;';
      }
    }
  });
});

// ============= Sidebar section toggle =============
// Each .toc-toggle button collapses/expands the corresponding .toc-children
document.querySelectorAll('.toc-toggle').forEach(btn => {
  btn.addEventListener('click', () => {
    const id = btn.getAttribute('aria-controls');
    const target = document.getElementById(id);
    if (!target) return;
    const isExpanded = btn.getAttribute('aria-expanded') === 'true';
    if (isExpanded) {
      target.setAttribute('hidden', '');
      btn.setAttribute('aria-expanded', 'false');
      btn.innerHTML = '&amp;#9656;';  // right-pointing triangle
    } else {
      target.removeAttribute('hidden');
      btn.setAttribute('aria-expanded', 'true');
      btn.innerHTML = '&amp;#9662;';  // down-pointing triangle
    }
  });
});

</script>


<script>
(function() {
  // Force drill-downs and sources collapsed on initial page load
  document.querySelectorAll('details.drill, details.sources-footer, details.toc-drills').forEach(function(d) {
    d.removeAttribute('open');
  });

  document.addEventListener('click', function(e) {
    var link = e.target.closest('a[href^=&quot;#&quot;]');
    if (!link) return;
    var hash = link.getAttribute('href').slice(1);
    if (!hash) return;
    var target = document.getElementById(hash);
    if (!target) return;
    e.preventDefault();
    // Open any <details> ancestors so target is visible
    var p = target.parentElement;
    while (p) {
      if (p.tagName === 'DETAILS' &amp;&amp; !p.open) p.open = true;
      p = p.parentElement;
    }
    target.scrollIntoView({ block: 'start', behavior: 'auto' });
  }, true);
})();
</script>

</body>
</html>
"></iframe>
<iframe id="iframe-supply-chain" class="page-iframe" srcdoc="<!DOCTYPE html>
<html>
<head>
<meta name=&quot;viewport&quot; content=&quot;width=device-width, initial-scale=1, maximum-scale=5&quot;>
<meta charset=&quot;UTF-8&quot;>
<title>Datacenter Supply Chain and Dollar Content</title>
<style>
  body {
    font-family: Calibri, &quot;Segoe UI&quot;, sans-serif;
    font-size: 11pt;
    color: #000;
    background: #fff;
    max-width: 1300px;
    margin: 24px auto;
    padding: 0 28px;
    line-height: 1.45;
  }
  h1 { font-size: 18pt; margin: 8px 0 6px 0; border-bottom: 2px solid #000; padding-bottom: 6px; }
  h2 { font-size: 14pt; margin-top: 28px; margin-bottom: 8px; border-bottom: 1px solid #888; padding-bottom: 3px; }
  h3 { font-size: 12pt; margin-top: 16px; margin-bottom: 4px; }
  p { margin: 6px 0; }
  ul { margin: 4px 0 10px 0; padding-left: 22px; }
  li { margin: 2px 0; }
  table { border-collapse: collapse; width: 100%; font-size: 10pt; margin: 8px 0 14px 0; }
  th, td { border: 1px solid #888; padding: 4px 7px; text-align: left; vertical-align: top; }
  th { background: #ececec; font-weight: bold; cursor: pointer; user-select: none; }
  th.sort-asc::after { content: &quot; \25B2&quot;; font-size: 8pt; color: #888; }
  th.sort-desc::after { content: &quot; \25BC&quot;; font-size: 8pt; color: #888; }
  td.num { text-align: right; font-variant-numeric: tabular-nums; white-space: nowrap; }
  td.cur { text-align: right; font-variant-numeric: tabular-nums; font-weight: bold; white-space: nowrap; }

  /* Component category colors */
  .compute    { background: #f3d4d4; }   /* red */
  .memory     { background: #fff2cc; }   /* yellow */
  .network    { background: #d6eed6; }   /* green */
  .optical    { background: #cfe5f3; }   /* light blue */
  .power      { background: #ffe0b3; }   /* orange */
  .cool       { background: #d6e9f3; }   /* sky blue */
  .pack       { background: #e2d6f5; }   /* purple */
  .passive    { background: #f5e6d6; }   /* light tan */
  .building   { background: #e6d8c8; }   /* tan */
  .raw        { background: #d6c8b0; }   /* dark tan */
  .epc        { background: #f0c8c0; }   /* salmon */
  .total      { background: #d6eed6; font-weight: bold; }
  .grand-total { background: #1a4a8a; color: #fff; font-weight: bold; font-size: 11pt; }
  .grand-total td { border-color: #1a4a8a; }
  .data       { background: #e8e8e8; }

  /* Tier 2 sub-components */
  .tier2      { background: #fff4e0; }   /* warm tan for Tier 2 sub-components */
  .pivot-confirmed { background: #c8e6c8; }   /* green for confirmed DC pivots */
  .pivot-candidate { background: #fdf4c8; }   /* light yellow for likely beneficiaries */

  .dollar {
    background: #eef7ee;
    border-left: 4px solid #1a4a8a;
    padding: 10px 14px;
    margin: 10px 0;
    font-size: 10.5pt;
  }
  .dollar .amt {
    font-size: 14pt;
    font-weight: bold;
    color: #1a4a8a;
    display: inline-block;
    margin-right: 8px;
  }
  .badge {
    display: inline-block;
    padding: 1px 6px;
    font-size: 9pt;
    font-weight: bold;
    border-radius: 3px;
    color: #fff;
  }
  .badge.sole     { background: #8a0000; }
  .badge.duo      { background: #b03030; }
  .badge.oligo    { background: #c7882a; }
  .badge.broad    { background: #487a48; }
  .callout {
    background: #f7f6e8;
    padding: 10px 14px;
    border-left: 3px solid #888;
    margin: 12px 0;
    font-size: 10.5pt;
  }
  .verify {
    background: #eef7ee;
    padding: 8px 12px;
    border-left: 3px solid #487a48;
    margin: 8px 0;
    font-size: 10pt;
  }
  .legend { font-size: 10pt; color: #333; }
  .ref { font-size: 9.5pt; color: #555; font-style: italic; margin: 0 0 8px 0; }

  /* TOC at top */
  .toc-top {
    background: #fafafa;
    border: 1px solid #ccc;
    padding: 10px 18px;
    margin: 10px 0 24px 0;
  }
  .toc-top h3 { margin: 0 0 6px 0; font-size: 11pt; }
  .toc-top ol { margin: 4px 0; padding-left: 22px; }
  .toc-top li { margin: 1px 0; font-size: 10pt; }
  .toc-top a { color: #1a4a8a; text-decoration: none; }
  .toc-top a:hover { text-decoration: underline; }

</style>
</head>
<body>
<h1>Datacenter Supply Chain and Dollar Content</h1>
<p class=&quot;legend&quot;>An all-encompassing trace of the AI data center supply chain. Same data viewed four ways: master $ inventory by component, vendor dossiers (who earns what), raw material flows (what goes in), and concentration/bottleneck index (where risk lives). Cross-cuts the section-by-section view of the main reference. Normalized to a 100 MW IT-load reference DC. Cross-verified May 2026.</p>

<div class=&quot;toc-top&quot;>
<h3>Navigation</h3>
<ol>
<li><a href=&quot;#methodology&quot;>Methodology and reference unit</a></li>
<li><a href=&quot;#anatomy&quot;>$ Anatomy: where the money goes (top-down)</a></li>
<li><a href=&quot;#inventory&quot;>Master component $ inventory (all components ranked by spend)</a></li>
<li><a href=&quot;#vendors&quot;>Vendor dossiers (who earns what per 100 MW DC)</a></li>
<li><a href=&quot;#materials&quot;>Raw material flows (forward trace from inputs)</a></li>
<li><a href=&quot;#concentration&quot;>Concentration and bottleneck index (where risk lives)</a></li>
<li><a href=&quot;#tier2&quot;>Tier 2 components and auto/industrial pivot map (the layer inside each system)</a></li>
<li><a href=&quot;#crossref&quot;>Cross-references to main reference</a></li>
</ol>
</div>

<!-- ================ 1. METHODOLOGY ================ -->
<h2 id=&quot;methodology&quot;>1. Methodology and Reference Unit</h2>

<table>
<tr><th>Item</th><th>Value</th><th>Note</th></tr>
<tr class=&quot;data&quot;><td>Reference scale</td><td>100 MW IT load</td><td>~140 MW total facility power at PUE ~1.4</td></tr>
<tr class=&quot;data&quot;><td>Rack count</td><td>800 NVL72-class racks</td><td>125 kW average (GB200/GB300/early Rubin mix)</td></tr>
<tr class=&quot;data&quot;><td>GPU count</td><td>57,600</td><td>72 GPUs per rack × 800 racks</td></tr>
<tr class=&quot;data&quot;><td>Facility build cost</td><td>~$1.17B</td><td>$11.7M/MW × 100 MW (Cushman &amp; Wakefield 2025)</td></tr>
<tr class=&quot;data&quot;><td>IT capital (racks + scale-out)</td><td>~$4-6B</td><td>Dominated by GPU cost</td></tr>
<tr class=&quot;data&quot;><td>Total deployment cost</td><td>~$5-7B</td><td>Facility + IT</td></tr>
<tr class=&quot;data&quot;><td>Reporting convention</td><td>USD, 2025-2026 pricing</td><td>Ranges reflect SKU mix and configuration</td></tr>
<tr class=&quot;data&quot;><td>What is excluded</td><td>Land, PPA structuring fees, financing costs, software licenses, ongoing OPEX</td><td>This is hardware + construction capex only</td></tr>
</table>

<div class=&quot;callout&quot;>
<b>Two competing lenses on &quot;what does a data center cost&quot;.</b> Industry rule-of-thumb $11.7M/MW refers to facility build cost only (the empty data center ready to fill). True total deployment is dominated by IT capital - GPUs alone are ~3x the facility cost. This document tracks both layers.
</div>

<!-- ================ 2. ANATOMY ================ -->
<h2 id=&quot;anatomy&quot;>2. $ Anatomy: Where the Money Goes</h2>

<h3>2a. Top-Level Breakdown</h3>
<table>
<tr><th>Layer</th><th>$ per 100 MW DC</th><th>% of total</th><th>Vendor concentration</th></tr>
<tr class=&quot;compute&quot;><td>GPU silicon (Blackwell/Rubin)</td><td class=&quot;cur&quot;>$2,300M-2,900M</td><td class=&quot;num&quot;>40-50%</td><td><span class=&quot;badge sole&quot;>SOLE</span> NVIDIA (Rubin); AMD MI450 alternative</td></tr>
<tr class=&quot;compute&quot;><td>CPU silicon (Grace/Vera)</td><td class=&quot;cur&quot;>$150M-250M</td><td class=&quot;num&quot;>3-4%</td><td><span class=&quot;badge oligo&quot;>OLIGO</span> NVIDIA Grace/Vera; AMD EPYC alt</td></tr>
<tr class=&quot;memory&quot;><td>HBM stacks</td><td class=&quot;cur&quot;>$300M-500M</td><td class=&quot;num&quot;>5-8%</td><td><span class=&quot;badge oligo&quot;>OLIGO</span> SK hynix 62%, Micron 21%, Samsung 17%</td></tr>
<tr class=&quot;memory&quot;><td>LPDDR5X / SOCAMM / system DDR</td><td class=&quot;cur&quot;>$60M-100M</td><td class=&quot;num&quot;>1-2%</td><td><span class=&quot;badge oligo&quot;>OLIGO</span> Same big three</td></tr>
<tr class=&quot;network&quot;><td>Scale-up fabric (NVLink Spine, NVSwitch)</td><td class=&quot;cur&quot;>$150M-250M</td><td class=&quot;num&quot;>3-4%</td><td><span class=&quot;badge sole&quot;>SOLE</span> NVIDIA (NVLink); UALink alt</td></tr>
<tr class=&quot;network&quot;><td>Scale-out network gear (switches, NIC, DPU)</td><td class=&quot;cur&quot;>$200M-400M</td><td class=&quot;num&quot;>4-7%</td><td><span class=&quot;badge oligo&quot;>OLIGO</span> Broadcom, NVIDIA, Marvell, Arista, Cisco</td></tr>
<tr class=&quot;optical&quot;><td>Optical transceivers, fiber, DAC/AOC</td><td class=&quot;cur&quot;>$100M-300M</td><td class=&quot;num&quot;>2-5%</td><td><span class=&quot;badge oligo&quot;>OLIGO</span> Innolight, Coherent, Lumentum, Eoptolink</td></tr>
<tr class=&quot;power&quot;><td>Power semis + VRM + MLCC + passives</td><td class=&quot;cur&quot;>$80M-150M</td><td class=&quot;num&quot;>2-3%</td><td><span class=&quot;badge oligo&quot;>OLIGO</span> MPS, Murata, Infineon, ON, others</td></tr>
<tr class=&quot;cool&quot;><td>Rack-level cold plates + manifolds + CDU</td><td class=&quot;cur&quot;>$50M-100M</td><td class=&quot;num&quot;>1-2%</td><td><span class=&quot;badge oligo&quot;>OLIGO</span> Vertiv, nVent, Schneider-Motivair</td></tr>
<tr class=&quot;pack&quot;><td>Substrate (ABF) + advanced packaging</td><td class=&quot;cur&quot;>$50M-100M</td><td class=&quot;num&quot;>1-2%</td><td><span class=&quot;badge sole&quot;>SOLE</span> Ajinomoto (ABF); TSMC (CoWoS); Amkor / ASE</td></tr>
<tr class=&quot;passive&quot;><td>Rack chassis + cabling + PSU + storage</td><td class=&quot;cur&quot;>$100M-150M</td><td class=&quot;num&quot;>2-3%</td><td><span class=&quot;badge broad&quot;>BROAD</span> Multiple ODMs</td></tr>
<tr class=&quot;total&quot;><td>IT capital subtotal</td><td class=&quot;cur&quot;>$3,540M-5,200M</td><td class=&quot;num&quot;>60-75%</td><td></td></tr>
<tr class=&quot;building&quot;><td>Power infrastructure (transformers, switchgear, UPS, busbar)</td><td class=&quot;cur&quot;>$80M-150M</td><td class=&quot;num&quot;>1.5-2.5%</td><td><span class=&quot;badge oligo&quot;>OLIGO</span> Eaton, ABB, Schneider, Vertiv, GE Vernova</td></tr>
<tr class=&quot;building&quot;><td>Cooling infrastructure (chillers, towers, dry coolers, primary loops)</td><td class=&quot;cur&quot;>$100M-200M</td><td class=&quot;num&quot;>2-3%</td><td><span class=&quot;badge oligo&quot;>OLIGO</span> Vertiv, Trane, Carrier, Munters</td></tr>
<tr class=&quot;building&quot;><td>Building shell + civil + MEP + permits</td><td class=&quot;cur&quot;>$400M-700M</td><td class=&quot;num&quot;>7-12%</td><td><span class=&quot;badge broad&quot;>BROAD</span> Turner, Holder, DPR, Mortenson</td></tr>
<tr class=&quot;building&quot;><td>Substation + transmission interconnection</td><td class=&quot;cur&quot;>$30M-80M</td><td class=&quot;num&quot;>0.5-1.5%</td><td><span class=&quot;badge oligo&quot;>OLIGO</span> Quanta (~half), MYR, MasTec</td></tr>
<tr class=&quot;building&quot;><td>On-site generation (optional gas / SOFC)</td><td class=&quot;cur&quot;>$50M-700M</td><td class=&quot;num&quot;>add-on</td><td><span class=&quot;badge oligo&quot;>OLIGO</span> GE Vernova, Siemens, Bloom, Caterpillar</td></tr>
<tr class=&quot;total&quot;><td>Facility subtotal (no on-site gen)</td><td class=&quot;cur&quot;>$610M-1,130M</td><td class=&quot;num&quot;>10-19%</td><td></td></tr>
<tr class=&quot;grand-total&quot;><td>Total deployment per 100 MW DC</td><td class=&quot;cur&quot;>~$5,000M-7,000M</td><td class=&quot;num&quot;>100%</td><td></td></tr>
</table>

<div class=&quot;dollar&quot;>
<span class=&quot;amt&quot;>~$50-70M per MW</span> total deployment cost for a 100 MW AI data center. About 4-5x the facility build cost alone. GPU silicon is the dominant single line item at ~45% of total.
</div>

<h3>2b. The $ Asymmetry</h3>
<table>
<tr><th>Observation</th><th>Implication</th></tr>
<tr class=&quot;data&quot;><td>GPU silicon = ~45% of total</td><td>NVIDIA captures more $ than the entire facility (transformers, switchgear, cooling, building) combined</td></tr>
<tr class=&quot;data&quot;><td>Memory (HBM + DDR) = ~7-10%</td><td>SK hynix / Micron / Samsung collectively capture ~$400-600M per 100 MW DC</td></tr>
<tr class=&quot;data&quot;><td>Networking + Optics = ~7-12%</td><td>Roughly equal to total facility power infrastructure</td></tr>
<tr class=&quot;data&quot;><td>Power semis + passives = ~2-3%</td><td>Small share but enables the entire rack architecture; MPS, Murata are concentrated dependencies</td></tr>
<tr class=&quot;data&quot;><td>EHV transformers = ~0.3% of total</td><td>Tiniest $ tier, longest lead time. Dollar magnitude does not predict criticality.</td></tr>
<tr class=&quot;data&quot;><td>Cooling = ~3-5%</td><td>Was ~2% pre-AI; now structurally higher due to liquid cooling requirement</td></tr>
</table>

<!-- ================ 3. MASTER INVENTORY ================ -->
<h2 id=&quot;inventory&quot;>3. Master Component $ Inventory</h2>
