<p class=&quot;ref&quot;>Click any column header to sort. Every major component category in the data center, ranked by $ contribution per 100 MW DC. Color coding by category: red = compute, yellow = memory, green = networking, blue = optical, orange = power, sky = cooling, purple = packaging, tan = building. Click headers below to sort.</p>

<table id=&quot;master-inv&quot;>
<thead>
<tr>
  <th data-col=&quot;component&quot; data-type=&quot;str&quot;>Component</th>
  <th data-col=&quot;category&quot; data-type=&quot;str&quot;>Category</th>
  <th data-col=&quot;unit&quot; data-type=&quot;str&quot;>Unit / quantity per 100 MW</th>
  <th data-col=&quot;unitcost&quot; data-type=&quot;num&quot;>Unit cost (USD)</th>
  <th data-col=&quot;total&quot; data-type=&quot;num&quot;>Total per 100 MW ($M)</th>
  <th data-col=&quot;vendor&quot; data-type=&quot;str&quot;>Primary vendors</th>
  <th data-col=&quot;conc&quot; data-type=&quot;str&quot;>Concentration</th>
</tr>
</thead>
<tbody>
<tr class=&quot;compute&quot;><td>GPU package (Blackwell B200/B300, Rubin R200)</td><td>Compute</td><td>57,600 GPUs</td><td class=&quot;num&quot; data-val=&quot;40000&quot;>$30-50K</td><td class=&quot;cur&quot; data-val=&quot;2300&quot;>$1,800-2,900M</td><td>NVIDIA</td><td><span class=&quot;badge sole&quot;>SOLE</span></td></tr>
<tr class=&quot;compute&quot;><td>CPU package (Grace, Vera)</td><td>Compute</td><td>28,800 CPUs</td><td class=&quot;num&quot; data-val=&quot;6000&quot;>$5-8K</td><td class=&quot;cur&quot; data-val=&quot;200&quot;>$150-250M</td><td>NVIDIA (via Arm), AMD EPYC alt</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;memory&quot;><td>HBM3E / HBM4 stack</td><td>Memory</td><td>~460,800 stacks (8 per GPU)</td><td class=&quot;num&quot; data-val=&quot;800&quot;>$600-1,200</td><td class=&quot;cur&quot; data-val=&quot;400&quot;>$300-500M</td><td>SK hynix, Micron, Samsung</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;network&quot;><td>Optical transceivers (800G/1.6T pluggable)</td><td>Network</td><td>~40,000-60,000 ports</td><td class=&quot;num&quot; data-val=&quot;2500&quot;>$1.5-4K</td><td class=&quot;cur&quot; data-val=&quot;150&quot;>$80-200M</td><td>Innolight, Coherent, Lumentum, Eoptolink</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;memory&quot;><td>LPDDR5X / SOCAMM / system DDR</td><td>Memory</td><td>~14 PB DDR</td><td class=&quot;num&quot; data-val=&quot;5&quot;>$4-7/GB</td><td class=&quot;cur&quot; data-val=&quot;80&quot;>$60-100M</td><td>Samsung, SK hynix, Micron</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;network&quot;><td>NVLink Spine (copper cable cartridge + NVSwitch chips)</td><td>Network</td><td>800 racks × $200-300K</td><td class=&quot;num&quot; data-val=&quot;250000&quot;>$200-300K/rack</td><td class=&quot;cur&quot; data-val=&quot;200&quot;>$160-240M</td><td>NVIDIA + Amphenol + TE</td><td><span class=&quot;badge sole&quot;>SOLE</span></td></tr>
<tr class=&quot;network&quot;><td>Scale-out switches (TOR + spine, leaf+spine fabric)</td><td>Network</td><td>~150-250 switches</td><td class=&quot;num&quot; data-val=&quot;200000&quot;>$100-400K</td><td class=&quot;cur&quot; data-val=&quot;50&quot;>$30-80M</td><td>NVIDIA, Arista, Cisco, Broadcom (ASIC)</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;network&quot;><td>NIC + DPU (ConnectX-9, BlueField-4, Pensando)</td><td>Network</td><td>~57,600 (1 per GPU)</td><td class=&quot;num&quot; data-val=&quot;2500&quot;>$1.5-3K</td><td class=&quot;cur&quot; data-val=&quot;130&quot;>$90-170M</td><td>NVIDIA, AMD (Pensando)</td><td><span class=&quot;badge duo&quot;>DUO</span></td></tr>
<tr class=&quot;optical&quot;><td>Fiber + DAC/AOC cables + connectors</td><td>Network</td><td>~bulk</td><td class=&quot;num&quot;>varies</td><td class=&quot;cur&quot; data-val=&quot;30&quot;>$20-40M</td><td>Corning, Prysmian, Amphenol, TE</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;power&quot;><td>VRM + power stages (board-level, GPU/CPU/HBM)</td><td>Power</td><td>~thousands per rack</td><td class=&quot;num&quot;>varies</td><td class=&quot;cur&quot; data-val=&quot;40&quot;>$30-50M</td><td>MPS, Infineon, Renesas, AOSL, Vicor</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;passive&quot;><td>MLCC (multilayer ceramic capacitors)</td><td>Passive</td><td>~350M MLCCs (440K × 800)</td><td class=&quot;num&quot; data-val=&quot;0.02&quot;>$0.01-0.05</td><td class=&quot;cur&quot; data-val=&quot;10&quot;>$8-15M</td><td>Murata 70%, Samsung EM, TDK</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;passive&quot;><td>Power inductors + chokes + ferrites</td><td>Passive</td><td>millions</td><td class=&quot;num&quot;>varies</td><td class=&quot;cur&quot; data-val=&quot;15&quot;>$10-20M</td><td>TDK, Murata, Vishay, Pulse</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;passive&quot;><td>Connectors (compute tray, backplane, OSFP, OCP)</td><td>Passive</td><td>millions</td><td class=&quot;num&quot;>varies</td><td class=&quot;cur&quot; data-val=&quot;60&quot;>$40-80M</td><td>Amphenol, TE Connectivity, Molex</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;cool&quot;><td>Cold plates (GPU + CPU + HBM)</td><td>Cooling</td><td>~230,000 cold plates</td><td class=&quot;num&quot; data-val=&quot;200&quot;>$100-300</td><td class=&quot;cur&quot; data-val=&quot;50&quot;>$30-70M</td><td>Vertiv, nVent, Boyd (Eaton), CoolIT</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;cool&quot;><td>Rack manifolds + quick-disconnects</td><td>Cooling</td><td>800 racks × 2 manifolds</td><td class=&quot;num&quot; data-val=&quot;15000&quot;>$10-20K/rack</td><td class=&quot;cur&quot; data-val=&quot;10&quot;>$8-15M</td><td>Parker Hannifin, CPC, Stäubli</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;cool&quot;><td>CDUs (in-row coolant distribution)</td><td>Cooling</td><td>~80-120 CDUs (in-row)</td><td class=&quot;num&quot; data-val=&quot;80000&quot;>$50-150K each</td><td class=&quot;cur&quot; data-val=&quot;8&quot;>$5-15M</td><td>Vertiv, nVent, Motivair (Schneider)</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;cool&quot;><td>Building-level chillers / cooling towers / dry coolers</td><td>Cooling</td><td>140 MW total</td><td class=&quot;num&quot;>varies</td><td class=&quot;cur&quot; data-val=&quot;50&quot;>$30-80M</td><td>Trane, Carrier, Munters, Mitsubishi Heavy</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;cool&quot;><td>Primary cooling loop piping</td><td>Cooling</td><td>~bulk</td><td class=&quot;num&quot;>varies</td><td class=&quot;cur&quot; data-val=&quot;20&quot;>$15-30M</td><td>Aquatherm, Victaulic, Georg Fischer</td><td><span class=&quot;badge broad&quot;>BROAD</span></td></tr>
<tr class=&quot;pack&quot;><td>ABF (Ajinomoto Build-up Film) substrate</td><td>Packaging</td><td>~57,600 GPU substrates</td><td class=&quot;num&quot; data-val=&quot;100&quot;>$80-150</td><td class=&quot;cur&quot; data-val=&quot;7&quot;>$5-10M</td><td>Ajinomoto (sole)</td><td><span class=&quot;badge sole&quot;>SOLE</span></td></tr>
<tr class=&quot;pack&quot;><td>CoWoS interposer + advanced packaging</td><td>Packaging</td><td>57,600 packages</td><td class=&quot;num&quot; data-val=&quot;800&quot;>$500-1,500</td><td class=&quot;cur&quot; data-val=&quot;50&quot;>$30-80M</td><td>TSMC, Amkor, ASE</td><td><span class=&quot;badge sole&quot;>SOLE</span> TSMC</td></tr>
<tr class=&quot;passive&quot;><td>Rack chassis (MGX frame, busbar, power shelves)</td><td>Rack</td><td>800 racks</td><td class=&quot;num&quot; data-val=&quot;50000&quot;>$40-60K</td><td class=&quot;cur&quot; data-val=&quot;40&quot;>$30-50M</td><td>Foxconn (Ingrasys), Wiwynn, Supermicro</td><td><span class=&quot;badge broad&quot;>BROAD</span></td></tr>
<tr class=&quot;passive&quot;><td>E1.S SSD storage drives</td><td>Storage</td><td>~6,000-15,000 drives</td><td class=&quot;num&quot; data-val=&quot;500&quot;>$300-800</td><td class=&quot;cur&quot; data-val=&quot;5&quot;>$3-10M</td><td>Solidigm, Samsung, Kioxia, Micron</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;passive&quot;><td>PSU (rack power shelves)</td><td>Power</td><td>800 racks × 6-8 shelves</td><td class=&quot;num&quot; data-val=&quot;2500&quot;>$1.5-3K each</td><td class=&quot;cur&quot; data-val=&quot;15&quot;>$10-20M</td><td>Delta, Vertiv, Lite-On, FSP</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;power&quot;><td>UPS (uninterruptible power supply, building-level)</td><td>Power</td><td>140 MW UPS capacity</td><td class=&quot;num&quot;>varies</td><td class=&quot;cur&quot; data-val=&quot;40&quot;>$25-60M</td><td>Vertiv, Schneider (APC), Eaton, ABB</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;power&quot;><td>BBU (battery backup units, rack-level)</td><td>Power</td><td>scale</td><td class=&quot;num&quot;>varies</td><td class=&quot;cur&quot; data-val=&quot;15&quot;>$10-20M</td><td>Delta, Vertiv, Caterpillar</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;power&quot;><td>EHV transformer (765/345 kV)</td><td>Power</td><td>2 units N+1</td><td class=&quot;num&quot; data-val=&quot;7500000&quot;>$5-10M each</td><td class=&quot;cur&quot; data-val=&quot;15&quot;>$10-20M</td><td>Hitachi, Siemens, Hyosung, Hyundai, GE</td><td><span class=&quot;badge duo&quot;>DUO</span> (US 765 kV)</td></tr>
<tr class=&quot;power&quot;><td>HV switchgear (115-230 kV)</td><td>Power</td><td>2-4 bays</td><td class=&quot;num&quot; data-val=&quot;3000000&quot;>$2-4M each</td><td class=&quot;cur&quot; data-val=&quot;10&quot;>$5-15M</td><td>Hitachi, Siemens, GE Vernova, ABB</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;power&quot;><td>MV switchgear (13.8 kV)</td><td>Power</td><td>10-15 lineups</td><td class=&quot;num&quot; data-val=&quot;450000&quot;>$300-600K each</td><td class=&quot;cur&quot; data-val=&quot;7&quot;>$5-9M</td><td>Eaton, ABB, Schneider, Powell</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;power&quot;><td>HV circuit breakers</td><td>Power</td><td>10-20 units</td><td class=&quot;num&quot; data-val=&quot;350000&quot;>$200-500K</td><td class=&quot;cur&quot; data-val=&quot;6&quot;>$3-8M</td><td>Hitachi, Siemens, GE, Mitsubishi</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;power&quot;><td>Protective relays + SCADA</td><td>Power</td><td>20-40 panels</td><td class=&quot;num&quot; data-val=&quot;100000&quot;>$50-150K each</td><td class=&quot;cur&quot; data-val=&quot;3&quot;>$2-5M</td><td>SEL, GE Multilin, ABB, Siemens</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;power&quot;><td>Tap changers (inside every LPT)</td><td>Power</td><td>2 per LPT</td><td class=&quot;num&quot; data-val=&quot;200000&quot;>$150-300K</td><td class=&quot;cur&quot; data-val=&quot;0.6&quot;>$0.4-1M</td><td>MR Reinhausen 60-70%</td><td><span class=&quot;badge sole&quot;>SOLE</span></td></tr>
<tr class=&quot;power&quot;><td>Bushings (HV)</td><td>Power</td><td>~30 per substation</td><td class=&quot;num&quot; data-val=&quot;30000&quot;>$20-50K each</td><td class=&quot;cur&quot; data-val=&quot;1&quot;>$0.6-1.5M</td><td>PFISTERER, Hitachi, Trench (Siemens)</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;building&quot;><td>Building shell + structural + envelope</td><td>Building</td><td>typical hyperscale</td><td class=&quot;num&quot;>varies</td><td class=&quot;cur&quot; data-val=&quot;200&quot;>$150-300M</td><td>Turner, DPR, Holder, Mortenson</td><td><span class=&quot;badge broad&quot;>BROAD</span></td></tr>
<tr class=&quot;building&quot;><td>MEP fit-out (mechanical, electrical, plumbing)</td><td>Building</td><td>typical hyperscale</td><td class=&quot;num&quot;>varies</td><td class=&quot;cur&quot; data-val=&quot;200&quot;>$150-300M</td><td>EPCs above + specialty MEP subs</td><td><span class=&quot;badge broad&quot;>BROAD</span></td></tr>
<tr class=&quot;building&quot;><td>Substation civil + control building</td><td>Building</td><td>1 substation</td><td class=&quot;num&quot;>varies</td><td class=&quot;cur&quot; data-val=&quot;7&quot;>$5-12M</td><td>Local EPCs</td><td><span class=&quot;badge broad&quot;>BROAD</span></td></tr>
<tr class=&quot;epc&quot;><td>EPC field work (substation + transmission)</td><td>EPC</td><td>per 100 MW</td><td class=&quot;num&quot;>varies</td><td class=&quot;cur&quot; data-val=&quot;30&quot;>$15-40M</td><td>Quanta Services, MYR, MasTec, Primoris</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;epc&quot;><td>EPC field work (building general contracting)</td><td>EPC</td><td>per 100 MW</td><td class=&quot;num&quot;>varies</td><td class=&quot;cur&quot; data-val=&quot;100&quot;>$50-150M</td><td>Turner, DPR, Holder, JE Dunn</td><td><span class=&quot;badge broad&quot;>BROAD</span></td></tr>
<tr class=&quot;epc&quot;><td>Substation + facility engineering / design</td><td>EPC</td><td>per 100 MW</td><td class=&quot;num&quot;>varies</td><td class=&quot;cur&quot; data-val=&quot;20&quot;>$10-30M</td><td>POWER Engineers, Burns &amp; McD, Black &amp; Veatch</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;epc&quot;><td>Permits, soft costs, land</td><td>EPC</td><td>per 100 MW</td><td class=&quot;num&quot;>varies</td><td class=&quot;cur&quot; data-val=&quot;100&quot;>$80-150M</td><td>Varies</td><td><span class=&quot;badge broad&quot;>BROAD</span></td></tr>
<tr class=&quot;power&quot;><td>OPTIONAL: Gas turbines (on-site primary)</td><td>Generation</td><td>100-150 MW</td><td class=&quot;num&quot; data-val=&quot;1000000&quot;>$800-1,200/kW</td><td class=&quot;cur&quot; data-val=&quot;130&quot;>$80-180M</td><td>GE Vernova, Siemens Energy, Mitsubishi</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;power&quot;><td>OPTIONAL: Bloom SOFC</td><td>Generation</td><td>100-140 MW</td><td class=&quot;num&quot; data-val=&quot;4000000&quot;>$3-5M/MW</td><td class=&quot;cur&quot; data-val=&quot;500&quot;>$300-700M</td><td>Bloom Energy</td><td><span class=&quot;badge sole&quot;>SOLE</span></td></tr>
<tr class=&quot;power&quot;><td>Diesel backup generators (typical)</td><td>Generation</td><td>100% N+1 backup</td><td class=&quot;num&quot; data-val=&quot;400&quot;>$300-500/kW</td><td class=&quot;cur&quot; data-val=&quot;40&quot;>$30-50M</td><td>Caterpillar, Cummins, Kohler, MTU</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
</tbody>
</table>

<div class=&quot;dollar&quot;>
<span class=&quot;amt&quot;>~$5-7B</span> total inventory per 100 MW DC. GPU at ~45%, memory + networking at ~15%, optical + power semis + passives at ~5%, building + power infrastructure + cooling at ~30%, rest in EPC and soft costs.
</div>

<!-- ================ 4. VENDOR DOSSIERS ================ -->
<h2 id=&quot;vendors&quot;>4. Vendor Dossiers (Who Earns What per 100 MW DC)</h2>
<p class=&quot;ref&quot;>For each major vendor, what they sell into the DC and their estimated $ take per 100 MW deployed. Highly approximate; reflects mid-range of inventory ranges above. Sorted within each category by approximate $ take.</p>

<h3>4a. Compute Silicon</h3>
<table>
<tr><th>Vendor</th><th>What they sell</th><th>$ per 100 MW DC</th><th>Concentration / supply position</th></tr>
<tr class=&quot;compute&quot;><td>NVIDIA</td><td>GPUs (Blackwell/Rubin), CPUs (Grace/Vera), NVSwitch ASICs, ConnectX-9 NIC, BlueField-4 DPU, Spectrum-X switches, Quantum-X InfiniBand, NVLink fabric IP</td><td class=&quot;cur&quot;>$2,400-3,200M</td><td><span class=&quot;badge sole&quot;>SOLE</span> Rubin scale-up. ~80-90% of compute capex flows here.</td></tr>
<tr class=&quot;compute&quot;><td>AMD (Instinct MI450 / Helios alt path)</td><td>Alternative GPUs, EPYC CPUs, Pensando DPU, Infinity Fabric</td><td class=&quot;cur&quot;>varies; nonzero in mixed deployments</td><td>Meta + Helios consortium uses MI450 for ~1 GW</td></tr>
<tr class=&quot;compute&quot;><td>Google / Broadcom (TPU)</td><td>Custom TPU chips - not sold externally, but Broadcom captures design margin</td><td class=&quot;cur&quot;>internal to Google</td><td>Broadcom design services revenue from TPU + Microsoft Maia</td></tr>
<tr class=&quot;compute&quot;><td>AWS (Trainium / Marvell)</td><td>Custom Trainium design via Marvell, Alchip, GUC</td><td class=&quot;cur&quot;>internal to AWS</td><td>Marvell captures design margin</td></tr>
</table>

<h3>4b. Memory</h3>
<table>
<tr><th>Vendor</th><th>What they sell</th><th>$ per 100 MW DC</th><th>Concentration / supply position</th></tr>
<tr class=&quot;memory&quot;><td>SK hynix</td><td>HBM3E + HBM4 (~62% share Q2 2025); LPDDR5X; SOCAMM4 (Rubin)</td><td class=&quot;cur&quot;>$200-330M</td><td><span class=&quot;badge oligo&quot;>OLIGO</span> Q1 2026 op margin 71.8%, HBM orders &amp;gt; 3 years supply</td></tr>
<tr class=&quot;memory&quot;><td>Micron</td><td>HBM3E + HBM4 (~21% share); LPDDR5X; SOCAMM lead supplier for GB300</td><td class=&quot;cur&quot;>$70-120M</td><td>Divested consumer memory Dec 2025; all-in on AI DC</td></tr>
<tr class=&quot;memory&quot;><td>Samsung</td><td>HBM3E + HBM4 (~17% share); LPDDR5X; system DDR</td><td class=&quot;cur&quot;>$60-110M</td><td>Began HBM4 mass production Feb 2026; re-entered NVIDIA-certified</td></tr>
</table>

<h3>4c. Networking and Switching</h3>
<table>
<tr><th>Vendor</th><th>What they sell</th><th>$ per 100 MW DC</th><th>Concentration / supply position</th></tr>
<tr class=&quot;network&quot;><td>Broadcom</td><td>Tomahawk 6 switch ASICs (102.4 Tbps), Tomahawk Ultra, Jericho, custom TPU/Maia design margin</td><td class=&quot;cur&quot;>$80-150M</td><td><span class=&quot;badge oligo&quot;>OLIGO</span> Strongest at Ethernet ASIC layer</td></tr>
<tr class=&quot;network&quot;><td>Arista Networks</td><td>Ethernet switches at 800G/1.6T scale</td><td class=&quot;cur&quot;>$20-40M</td><td>Major hyperscaler systems vendor</td></tr>
<tr class=&quot;network&quot;><td>Cisco</td><td>Acacia DSP + Luxtera SiPh + 800G/1.6T ZR pluggables; Silicon One</td><td class=&quot;cur&quot;>$10-30M</td><td>Trigger fired: AI infrastructure orders $800M → $2.1B in 3 quarters</td></tr>
<tr class=&quot;network&quot;><td>Marvell</td><td>Optical DSP (Inphi), CXL (XConn), Photonic Fabric (Celestial AI), Polariton plasmonics</td><td class=&quot;cur&quot;>$15-30M</td><td>$3.25B Celestial AI; $540M XConn (2026)</td></tr>
<tr class=&quot;network&quot;><td>Astera Labs</td><td>PCIe / CXL retimer + aiXscale fiber-chip coupling</td><td class=&quot;cur&quot;>$5-15M</td><td>Major retimer position; Aries / Taurus / Scorpio</td></tr>
<tr class=&quot;network&quot;><td>Credo Technology</td><td>AEC (Active Electrical Cables), DSP + DustPhotonics SiPh</td><td class=&quot;cur&quot;>$5-15M</td><td>Q3 FY26 rev $407M (+202% YoY)</td></tr>
</table>

<h3>4d. Optics (Lasers, Modules, Components)</h3>
<table>
<tr><th>Vendor</th><th>What they sell</th><th>$ per 100 MW DC</th><th>Concentration / supply position</th></tr>
<tr class=&quot;optical&quot;><td>Innolight</td><td>800G/1.6T optical transceivers (largest NVIDIA module supplier); 6.4T SiPh NPO (OFC 2026)</td><td class=&quot;cur&quot;>$30-70M</td><td>First Chinese player to internalize PIC design</td></tr>
<tr class=&quot;optical&quot;><td>Coherent</td><td>InP laser fabs (Sherman TX + Järfälla SE); EML lasers; 6.4T socketed SiPh CPO + ELS</td><td class=&quot;cur&quot;>$25-50M</td><td>Q3 FY26 guide $1.7-1.84B; NVIDIA $2B capacity lock (Coherent + Lumentum)</td></tr>
<tr class=&quot;optical&quot;><td>Lumentum</td><td>InP fab Greensboro NC; CW + ultra-high-power lasers; OCS MEMS</td><td class=&quot;cur&quot;>$20-40M</td><td>OCS backlog $400M+; Q2 FY26 $665.5M (+65.5% YoY); 88% Cloud + Networking</td></tr>
<tr class=&quot;optical&quot;><td>Eoptolink</td><td>800G/1.6T optical transceivers; ~20% NVIDIA 800G LPO share</td><td class=&quot;cur&quot;>$15-30M</td><td>Alpine Optoelectronics acquisition for SiPh engine</td></tr>
<tr class=&quot;optical&quot;><td>MACOM</td><td>InP fab (Etched Facet Tech); DFB/FP lasers; MZ modulators; TIA/driver IC</td><td class=&quot;cur&quot;>$5-15M</td><td>Q1 FY26 $271.6M (+24.5% YoY); 1.6T datacenter ramp</td></tr>
<tr class=&quot;optical&quot;><td>Semtech</td><td>HieFo InP gain chip + DFB laser (March 2026 acquisition, $34M); NVIDIA 1.6T IC supplier</td><td class=&quot;cur&quot;>$5-15M</td><td>HieFo flips Semtech to MACOM-like vertical</td></tr>
<tr class=&quot;optical&quot;><td>AAOI</td><td>MBE/MOCVD epitaxy Sugar Land TX; only US module + laser vertical</td><td class=&quot;cur&quot;>$5-15M</td><td>Unique MBE process; pure-play</td></tr>
<tr class=&quot;optical&quot;><td>Ciena</td><td>WaveLogic 6 coherent transport; Vesta 200 6.4T CPX</td><td class=&quot;cur&quot;>$5-15M</td><td>Q1 FY26 $1.43B (+33%), $7B backlog; Cloud Provider +76% YoY</td></tr>
<tr class=&quot;optical&quot;><td>Corning</td><td>Optical fiber inside + outside the DC</td><td class=&quot;cur&quot;>$15-30M</td><td>Meta long-term deal up to $6B for fiber; OC revenue +36%</td></tr>
</table>

<h3>4e. Foundry and Packaging</h3>
<table>
<tr><th>Vendor</th><th>What they sell</th><th>$ per 100 MW DC</th><th>Concentration / supply position</th></tr>
<tr class=&quot;pack&quot;><td>TSMC</td><td>Logic wafers (4N for Blackwell, 3nm for Rubin); CoWoS-S/L/R packaging; COUPE CPO platform 2026</td><td class=&quot;cur&quot;>embedded in NVIDIA pricing</td><td><span class=&quot;badge sole&quot;>SOLE</span> Advanced node + CoWoS</td></tr>
<tr class=&quot;pack&quot;><td>Samsung Foundry</td><td>Alternative logic node; HBM logic die; AMD MI450 some volume</td><td class=&quot;cur&quot;>embedded</td><td>CPO turnkey target 2029</td></tr>
<tr class=&quot;pack&quot;><td>Amkor</td><td>OSAT capacity for CoWoS overflow (~half of ~240K TSMC outsource)</td><td class=&quot;cur&quot;>$10-25M</td><td>Capex tripled to $2.5-3.0B; Arizona fab</td></tr>
<tr class=&quot;pack&quot;><td>ASE Technology</td><td>OSAT for chiplet + advanced packaging</td><td class=&quot;cur&quot;>$5-15M</td><td>Other half of TSMC outsource</td></tr>
<tr class=&quot;pack&quot;><td>Ajinomoto</td><td>ABF Build-up Film (high-end IC substrate insulating film)</td><td class=&quot;cur&quot;>$2-5M</td><td><span class=&quot;badge sole&quot;>SOLE</span> 100% share, all advanced packages</td></tr>
<tr class=&quot;pack&quot;><td>Ibiden, Unimicron, Shinko, Kinsus</td><td>ABF substrate fabrication (uses Ajinomoto film)</td><td class=&quot;cur&quot;>$10-25M</td><td>Substrate supply tightness</td></tr>
</table>

<h3>4f. Passives</h3>
<table>
<tr><th>Vendor</th><th>What they sell</th><th>$ per 100 MW DC</th><th>Concentration / supply position</th></tr>
<tr class=&quot;passive&quot;><td>Murata</td><td>MLCC (~70% AI server share); inductors</td><td class=&quot;cur&quot;>$6-12M</td><td><span class=&quot;badge oligo&quot;>OLIGO</span> Quasi-monopoly at high-cap-density MLCC</td></tr>
<tr class=&quot;passive&quot;><td>Samsung Electro-Mechanics</td><td>MLCC (~20% share); substrate</td><td class=&quot;cur&quot;>$2-5M</td><td>Second source MLCC</td></tr>
<tr class=&quot;passive&quot;><td>TDK</td><td>MLCC + inductors + ferrites</td><td class=&quot;cur&quot;>$3-8M</td><td>Complement to Murata; both MLCC + inductor</td></tr>
<tr class=&quot;passive&quot;><td>Amphenol</td><td>High-speed connectors, NVLink Spine cables, OSFP cages, fiber arrays</td><td class=&quot;cur&quot;>$20-40M</td><td>Networking everywhere</td></tr>
<tr class=&quot;passive&quot;><td>TE Connectivity</td><td>Connectors, cables, terminals</td><td class=&quot;cur&quot;>$10-25M</td><td>Competing with Amphenol</td></tr>
</table>

<h3>4g. Cooling</h3>
<table>
<tr><th>Vendor</th><th>What they sell</th><th>$ per 100 MW DC</th><th>Concentration / supply position</th></tr>
<tr class=&quot;cool&quot;><td>Vertiv</td><td>CDUs, MegaMod CoolChip DLC, building chillers, UPS, PDU. Bundle leader.</td><td class=&quot;cur&quot;>$60-120M</td><td>Q1 2026 $2.65B (+30%); $9.5B backlog; market #1</td></tr>
<tr class=&quot;cool&quot;><td>nVent</td><td>Rack-level thermal management; OCP Project Deschutes CDU mass production</td><td class=&quot;cur&quot;>$15-30M</td><td>Liquid cooling specialist</td></tr>
<tr class=&quot;cool&quot;><td>Schneider Electric (Motivair $850M)</td><td>EcoStruxure design + Motivair DLC; building UPS, switchgear</td><td class=&quot;cur&quot;>$40-90M</td><td>Design lock-in via digital twin</td></tr>
<tr class=&quot;cool&quot;><td>Eaton (Boyd Thermal $9.5B)</td><td>Switchgear + power + Boyd thermal + Beam Rubin DSX sidecar</td><td class=&quot;cur&quot;>$50-100M</td><td>Datacenter orders +200% YoY</td></tr>
<tr class=&quot;cool&quot;><td>Trane Technologies</td><td>Chillers, cooling towers</td><td class=&quot;cur&quot;>$15-30M</td><td>Major chiller share</td></tr>
<tr class=&quot;cool&quot;><td>Carrier Global</td><td>Chillers, cooling towers</td><td class=&quot;cur&quot;>$10-25M</td><td>Competing with Trane</td></tr>
<tr class=&quot;cool&quot;><td>Munters</td><td>Adiabatic and evaporative cooling</td><td class=&quot;cur&quot;>$5-15M</td><td>Water-efficient hybrid</td></tr>
<tr class=&quot;cool&quot;><td>Mitsubishi Heavy Industries</td><td>Large chillers</td><td class=&quot;cur&quot;>$5-10M</td><td>Asian OEM presence</td></tr>
</table>

<h3>4h. Power Infrastructure (Grid to Building)</h3>
<table>
<tr><th>Vendor</th><th>What they sell</th><th>$ per 100 MW DC</th><th>Concentration / supply position</th></tr>
<tr class=&quot;power&quot;><td>Hitachi Energy</td><td>EHV transformer (South Boston VA 2028); HV switchgear (GIS); breakers; surge arresters</td><td class=&quot;cur&quot;>$5-12M</td><td><span class=&quot;badge oligo&quot;>OLIGO</span> Global Big Three; ABB grid biz inherited</td></tr>
<tr class=&quot;power&quot;><td>Siemens Energy</td><td>EHV transformer (Charlotte NC + Nuremberg); HV switchgear; gas turbines (single bundle)</td><td class=&quot;cur&quot;>$5-12M</td><td>Only OEM bundling gas turbine + switchgear + transformer</td></tr>
<tr class=&quot;power&quot;><td>GE Vernova</td><td>Gas turbines (~100 GW slot reservations); transformers (distribution); 800V DC architecture</td><td class=&quot;cur&quot;>$10-50M (heavy if on-site gas)</td><td>Q1 2026 $2.4B Electrification orders</td></tr>
<tr class=&quot;power&quot;><td>Hyosung HICO</td><td>EHV transformer (sole US dedicated 765 kV plant - Memphis)</td><td class=&quot;cur&quot;>$3-8M</td><td><span class=&quot;badge sole&quot;>SOLE</span> US 765 kV until 2028</td></tr>
<tr class=&quot;power&quot;><td>HD Hyundai Electric</td><td>HV transformer (Alabama US-assembled)</td><td class=&quot;cur&quot;>$1-4M</td><td>Korean OEM, US production</td></tr>
<tr class=&quot;power&quot;><td>ABB</td><td>MV switchgear, HV switchgear, NVIDIA 800V DC partner</td><td class=&quot;cur&quot;>$3-10M</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;power&quot;><td>Powell Industries</td><td>MV switchgear datacenter pure-play (5-38 kV)</td><td class=&quot;cur&quot;>$2-5M</td><td>Q2 FY26 backlog $1.8B (all-time high)</td></tr>
<tr class=&quot;power&quot;><td>MR Reinhausen</td><td>Tap changers inside every LPT (60-70% global share)</td><td class=&quot;cur&quot;>$0.5-1.5M</td><td><span class=&quot;badge sole&quot;>SOLE</span> Embedded in every transformer</td></tr>
<tr class=&quot;power&quot;><td>PFISTERER</td><td>HV bushings, cable terminations</td><td class=&quot;cur&quot;>$0.3-1M</td><td>Embedded in HV switchgear</td></tr>
<tr class=&quot;power&quot;><td>Pennsylvania Transformer Technology (Quanta-owned)</td><td>EHV transformer (5-750 MVA through 765 kV)</td><td class=&quot;cur&quot;>$1-3M</td><td>Quanta's transformer arm</td></tr>
</table>

<h3>4i. Power Semiconductors and VRM</h3>
<table>
<tr><th>Vendor</th><th>What they sell</th><th>$ per 100 MW DC</th><th>Concentration / supply position</th></tr>
<tr class=&quot;power&quot;><td>MPS (Monolithic Power Systems)</td><td>VRM controllers + power stages (~70% Rubin socket share, 60% higher ASP than Blackwell)</td><td class=&quot;cur&quot;>$15-30M</td><td><span class=&quot;badge oligo&quot;>OLIGO</span> Returned at higher price in Rubin</td></tr>
<tr class=&quot;power&quot;><td>Infineon</td><td>VRM + PMIC + GaN; ~60-70% GB200 PMIC share initially</td><td class=&quot;cur&quot;>$10-25M</td><td>Co-leader with Renesas/Delta on Blackwell</td></tr>
<tr class=&quot;power&quot;><td>Renesas</td><td>VRM + DDR5 RCD/MRDIMM chipset; GaN LLC DCX</td><td class=&quot;cur&quot;>$5-15M</td><td>Pulled in alongside Infineon</td></tr>
<tr class=&quot;power&quot;><td>AOSL (Alpha &amp;amp; Omega)</td><td>OpenVReg controllers; SiC/GaN/DrMOS vertical; co-leader GB300</td><td class=&quot;cur&quot;>$3-10M</td><td>Industry-first OpenVReg standard execution</td></tr>
<tr class=&quot;power&quot;><td>Vicor</td><td>Factorized Power, BCM bus converters, VPD-style modules</td><td class=&quot;cur&quot;>$2-8M</td><td>Architectural IP optionality</td></tr>
<tr class=&quot;power&quot;><td>Navitas Semiconductor</td><td>GaN integrated circuits, 800V DC architecture partner</td><td class=&quot;cur&quot;>$2-5M</td><td>NVIDIA 800V DC partner</td></tr>
<tr class=&quot;power&quot;><td>STMicroelectronics</td><td>GaN/SiC for 800V DC; NVIDIA partner</td><td class=&quot;cur&quot;>$3-8M</td><td>SiC PSU + GaN VRM</td></tr>
<tr class=&quot;power&quot;><td>Delta Electronics</td><td>Rack PSU + power conversion modules; rack power architecture</td><td class=&quot;cur&quot;>$10-25M</td><td>PSU cost leader; OPS standardization</td></tr>
<tr class=&quot;power&quot;><td>Other (TI, ADI, EPC, ROHM, Innoscience, Richtek, Power Integrations, onsemi)</td><td>800V DC silicon partner list (14 companies)</td><td class=&quot;cur&quot;>$10-25M combined</td><td>NVIDIA explicit multi-source signal</td></tr>
</table>

<h3>4j. Test and Metrology</h3>
<table>
<tr><th>Vendor</th><th>What they sell</th><th>$ per 100 MW DC</th><th>Concentration / supply position</th></tr>
<tr class=&quot;pack&quot;><td>KLA Corporation</td><td>Process control, wafer inspection (upstream to chip yield)</td><td class=&quot;cur&quot;>embedded in chip cost</td><td>Foundry capex passed through TSMC pricing</td></tr>
<tr class=&quot;pack&quot;><td>Onto Innovation</td><td>Advanced packaging metrology (DragonFly G5 +50% YoY)</td><td class=&quot;cur&quot;>embedded</td><td>Hybrid bonding inspection</td></tr>
<tr class=&quot;pack&quot;><td>Camtek</td><td>Hybrid bonding inspection (Hawk, Eagle G5); FY25 $496.1M</td><td class=&quot;cur&quot;>embedded</td><td>HBM + CoWoS validated</td></tr>
<tr class=&quot;pack&quot;><td>Teradyne</td><td>SoC + memory test, Photon 100 + Quantifi for optics</td><td class=&quot;cur&quot;>embedded</td><td>AI test premium</td></tr>
<tr class=&quot;pack&quot;><td>Advantest</td><td>V93000 + memory test for HBM</td><td class=&quot;cur&quot;>embedded</td><td>HBM test ecosystem leader</td></tr>
<tr class=&quot;optical&quot;><td>Viavi, Anritsu, Santec, Keysight</td><td>Optical pluggable + CPO test (BERTWave, TSL-570, Photon)</td><td class=&quot;cur&quot;>embedded</td><td>Pre-CPO investment cycle</td></tr>
</table>

<h3>4k. Construction / EPC / Engineering</h3>
<table>
<tr><th>Vendor</th><th>What they sell</th><th>$ per 100 MW DC</th><th>Concentration / supply position</th></tr>
<tr class=&quot;epc&quot;><td>Quanta Services</td><td>Transmission lines, substations, PA Transformer Tech subsidiary</td><td class=&quot;cur&quot;>$15-40M</td><td>Q1 2026 $7.87B rev, $48.5B backlog</td></tr>
<tr class=&quot;epc&quot;><td>Turner Construction</td><td>General contractor for hyperscale datacenter buildings</td><td class=&quot;cur&quot;>$30-80M</td><td>Major mission-critical GC</td></tr>
<tr class=&quot;epc&quot;><td>DPR Construction</td><td>Hyperscale + biotech specialist</td><td class=&quot;cur&quot;>$20-60M</td><td>Significant DC portfolio</td></tr>
<tr class=&quot;epc&quot;><td>Holder Construction</td><td>Mission-critical builds</td><td class=&quot;cur&quot;>$15-40M</td><td>DC specialty</td></tr>
<tr class=&quot;epc&quot;><td>Mortenson</td><td>Hyperscale general contractor</td><td class=&quot;cur&quot;>$15-40M</td><td>Renewable + DC focus</td></tr>
<tr class=&quot;epc&quot;><td>MYR Group, MasTec, Primoris</td><td>Transmission + substation field work</td><td class=&quot;cur&quot;>$5-20M each</td><td>Quanta competitors at smaller scale</td></tr>
<tr class=&quot;epc&quot;><td>POWER Engineers, Burns &amp;amp; McDonnell, Black &amp;amp; Veatch</td><td>Substation + facility engineering / design</td><td class=&quot;cur&quot;>$3-10M each</td><td>Engineering-only</td></tr>
</table>

<h3>4l. On-Site Generation</h3>
<table>
<tr><th>Vendor</th><th>What they sell</th><th>$ per 100 MW DC</th><th>Concentration / supply position</th></tr>
<tr class=&quot;power&quot;><td>GE Vernova (gas turbines)</td><td>9F frame + LM6000 aeroderivative; ~100 GW slot reservations</td><td class=&quot;cur&quot;>$60-120M (if on-site primary)</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;power&quot;><td>Siemens Energy (gas turbines)</td><td>SGT-A series + transformer + switchgear bundle</td><td class=&quot;cur&quot;>$40-80M</td><td>Bundled positioning</td></tr>
<tr class=&quot;power&quot;><td>Mitsubishi Power</td><td>M501J-series large frame turbines</td><td class=&quot;cur&quot;>$20-50M</td><td>Frame turbine alternative</td></tr>
<tr class=&quot;power&quot;><td>Caterpillar (diesel/gas reciprocating)</td><td>Backup + bridge generation</td><td class=&quot;cur&quot;>$15-30M</td><td>Backup leader</td></tr>
<tr class=&quot;power&quot;><td>Cummins</td><td>Diesel backup + gas reciprocating</td><td class=&quot;cur&quot;>$10-25M</td><td>Backup #2</td></tr>
<tr class=&quot;power&quot;><td>Generac, Kohler, MTU (Rolls-Royce)</td><td>Smaller diesel backup</td><td class=&quot;cur&quot;>$5-15M each</td><td>Various backup tiers</td></tr>
<tr class=&quot;power&quot;><td>Bloom Energy</td><td>SOFC on-site primary (only Western at-scale)</td><td class=&quot;cur&quot;>$300-700M (if SOFC primary)</td><td><span class=&quot;badge sole&quot;>SOLE</span> Western SOFC</td></tr>
</table>

<h3>4m. Power Producers / PPA Counterparties (Generation Layer)</h3>
<table>
<tr><th>Vendor</th><th>What they sell</th><th>$ per 100 MW DC (over PPA life)</th><th>Position</th></tr>
<tr class=&quot;power&quot;><td>Constellation Energy (post-Calpine Jan 2026)</td><td>55 GW nuclear + gas; PPAs to hyperscalers</td><td class=&quot;cur&quot;>cumulative $B+ over 10-20 yr PPAs</td><td>Largest private US producer</td></tr>
<tr class=&quot;power&quot;><td>Vistra</td><td>1,200 MW AWS PPA + 2,600 MW Meta Comanche Peak nuclear</td><td class=&quot;cur&quot;>cumulative $B+ over PPAs</td><td>2026 EBITDA $6.8-7.6B guidance</td></tr>
<tr class=&quot;power&quot;><td>Talen Energy</td><td>1,920 MW Amazon Susquehanna nuclear through 2042</td><td class=&quot;cur&quot;>cumulative $B+ over PPA</td><td>Behind-the-meter nuclear</td></tr>
</table>

<!-- ================ 5. RAW MATERIAL FLOWS ================ -->
<h2 id=&quot;materials&quot;>5. Raw Material Flows</h2>
<p class=&quot;ref&quot;>For each critical material, where it comes from, who supplies it, what components in the DC it feeds, and the embedded $ value at the material level.</p>

<h3>5a. Copper</h3>
<table>
<tr><th>Aspect</th><th>Detail</th></tr>
<tr class=&quot;raw&quot;><td>Source countries</td><td>Chile (28%), Peru (10%), DRC, US, Russia, Indonesia</td></tr>
<tr class=&quot;raw&quot;><td>Spot price (LME 2026)</td><td>~$9,000-10,000/tonne</td></tr>
<tr class=&quot;raw&quot;><td>Components fed</td><td>Transformer windings, MV/HV bus conductors, rack busbar, NVLink copper cable cartridge, MV cables, grounding grid, internal PCB traces, motor windings, busways</td></tr>
<tr class=&quot;raw&quot;><td>Quantity per 100 MW DC (estimate)</td><td>~500-1,500 tonnes total (transformers ~200 t, building busbars ~300 t, rack busbars ~150 t, cables ~300 t, misc)</td></tr>
<tr class=&quot;raw&quot;><td>Embedded $ value per 100 MW DC</td><td>$5-15M raw material; passes through as ~$50-100M finished copper-content products</td></tr>
<tr class=&quot;raw&quot;><td>Concentration</td><td>Commodity, deep market</td></tr>
<tr class=&quot;raw&quot;><td>Bottleneck status</td><td>Not currently binding; long-term supply concerns if 800V DC doesn't reduce per-MW copper intensity</td></tr>
</table>

<h3>5b. Grain-Oriented Electrical Steel (GOES)</h3>
<table>
<tr><th>Aspect</th><th>Detail</th></tr>
<tr class=&quot;raw&quot;><td>Source countries</td><td>Japan (Nippon Steel HiB, JFE), Korea (POSCO Hyper-GO), US (Cleveland-Cliffs Butler/Zanesville)</td></tr>
<tr class=&quot;raw&quot;><td>Spot price (premium H1DR grade)</td><td>~$3,000-5,000/tonne</td></tr>
<tr class=&quot;raw&quot;><td>Components fed</td><td>EHV transformer cores, distribution transformer cores, motor cores</td></tr>
<tr class=&quot;raw&quot;><td>Quantity per 100 MW DC</td><td>~200-400 tonnes for substation LPTs</td></tr>
<tr class=&quot;raw&quot;><td>Embedded $ value per 100 MW DC</td><td>~$0.8-2M raw material</td></tr>
<tr class=&quot;raw&quot;><td>Concentration</td><td><span class=&quot;badge sole&quot;>CONCENTRATED</span> 4-5 global mills can produce H1DR grade</td></tr>
<tr class=&quot;raw&quot;><td>Bottleneck status</td><td>Cleveland-Cliffs Butler H1DR grade target 2028 commissioning (DOE-funded); US currently imports premium grade</td></tr>
</table>

<h3>5c. Silicon Wafers (Logic + Memory)</h3>
<table>
<tr><th>Aspect</th><th>Detail</th></tr>
<tr class=&quot;raw&quot;><td>Wafer source</td><td>Shin-Etsu, SUMCO, GlobalWafers, Siltronic (300 mm prime)</td></tr>
<tr class=&quot;raw&quot;><td>Wafer price (300 mm prime, advanced node fit)</td><td>~$150-200 per blank wafer; processed wafer (after TSMC N3) ~$15-20K</td></tr>
<tr class=&quot;raw&quot;><td>Components fed</td><td>GPU/CPU dies, HBM logic die, switch ASICs, NIC ASICs, photonic ICs, VRM controllers</td></tr>
<tr class=&quot;raw&quot;><td>Wafer consumption per 100 MW DC</td><td>~3,500 wafers for GPU + CPU; ~2,000 for HBM; ~500 for networking ASICs; total ~6,000-8,000 advanced-node wafers</td></tr>
<tr class=&quot;raw&quot;><td>Embedded $ value per 100 MW DC</td><td>Blank wafer: ~$1-2M; processed (TSMC capacity): ~$100-200M</td></tr>
<tr class=&quot;raw&quot;><td>Concentration</td><td><span class=&quot;badge oligo&quot;>OLIGO</span> at blank wafer; <span class=&quot;badge sole&quot;>SOLE</span> at advanced-node processing (TSMC)</td></tr>
</table>

<h3>5d. ABF (Ajinomoto Build-up Film)</h3>
<table>
<tr><th>Aspect</th><th>Detail</th></tr>
<tr class=&quot;raw&quot;><td>Source</td><td>Ajinomoto (Japan)</td></tr>
<tr class=&quot;raw&quot;><td>Material price</td><td>~$10-30 per substrate worth of film</td></tr>
<tr class=&quot;raw&quot;><td>Components fed</td><td>Every IC substrate for advanced-node logic chips: GPU, CPU, switch ASIC, NIC. Used in CoWoS-S/L/R packages.</td></tr>
<tr class=&quot;raw&quot;><td>Quantity per 100 MW DC</td><td>~57,600 GPU substrates + ~28,800 CPU + ~tens of thousands of other ASIC substrates</td></tr>
<tr class=&quot;raw&quot;><td>Embedded $ value per 100 MW DC</td><td>~$2-5M raw film; passes through as $20-50M finished substrate via Unimicron / Ibiden / Shinko / Kinsus</td></tr>
<tr class=&quot;raw&quot;><td>Concentration</td><td><span class=&quot;badge sole&quot;>SOLE</span> 100% Ajinomoto for high-end ABF</td></tr>
<tr class=&quot;raw&quot;><td>Bottleneck status</td><td>Capacity constrained; substrate suppliers run on Ajinomoto allocation</td></tr>
</table>

<h3>5e. Indium Phosphide (InP)</h3>
<table>
<tr><th>Aspect</th><th>Detail</th></tr>
<tr class=&quot;raw&quot;><td>Source / suppliers</td><td>AXT (US), JX Nippon (Japan), Sumitomo Electric (Japan); 2 inch, 3 inch, 4 inch, 6 inch wafer</td></tr>
<tr class=&quot;raw&quot;><td>Wafer price (6-inch InP)</td><td>~$2,000-4,000 per wafer</td></tr>
<tr class=&quot;raw&quot;><td>Components fed</td><td>EML lasers, DFB lasers, ELS for CPO, photodetectors, modulators (some), gain chips</td></tr>
<tr class=&quot;raw&quot;><td>Quantity per 100 MW DC</td><td>For ~50,000 optical transceivers at 8 lasers each = ~400,000 laser dies; ~hundreds of 6-inch wafers</td></tr>
<tr class=&quot;raw&quot;><td>Embedded $ value per 100 MW DC</td><td>Raw wafer: ~$1-3M; passes through as ~$80-200M finished optical content</td></tr>
<tr class=&quot;raw&quot;><td>Concentration</td><td><span class=&quot;badge oligo&quot;>OLIGO</span> at substrate; <span class=&quot;badge oligo&quot;>OLIGO</span> at fab (Coherent, Lumentum, AAOI, MACOM, IQE, Sumitomo)</td></tr>
<tr class=&quot;raw&quot;><td>Bottleneck status</td><td>EML capacity is binding for 200G/lane optics</td></tr>
</table>

<h3>5f. Lithium + Cobalt + Nickel (Battery Materials)</h3>
<table>
<tr><th>Aspect</th><th>Detail</th></tr>
<tr class=&quot;raw&quot;><td>Source countries</td><td>Lithium: Australia, Chile, Argentina, China; Cobalt: DRC (~70%); Nickel: Indonesia, Philippines, Russia</td></tr>
<tr class=&quot;raw&quot;><td>Battery type</td><td>LFP (lithium iron phosphate) - stationary UPS BBU; NMC (nickel manganese cobalt) - EVs / some BBU</td></tr>
<tr class=&quot;raw&quot;><td>Components fed</td><td>UPS batteries, rack BBU, building-level BESS</td></tr>
<tr class=&quot;raw&quot;><td>Battery $ per 100 MW DC (UPS + BBU)</td><td>$30-60M total energy storage (varies by ride-through duration target)</td></tr>
<tr class=&quot;raw&quot;><td>Concentration</td><td><span class=&quot;badge oligo&quot;>OLIGO</span> on cell side (CATL, BYD, LG Energy, Samsung SDI, Panasonic); <span class=&quot;badge broad&quot;>BROAD</span> on UPS integrator side</td></tr>
</table>

<h3>5g. Gallium + Silicon Carbide</h3>
<table>
<tr><th>Aspect</th><th>Detail</th></tr>
<tr class=&quot;raw&quot;><td>Source countries (Ga)</td><td>China dominates (~80% global gallium production); supply weaponized via export controls 2023-2024</td></tr>
<tr class=&quot;raw&quot;><td>Source countries (SiC)</td><td>US (Wolfspeed), Japan (ROHM), Europe (STM, Infineon), China (TankeBlue)</td></tr>
<tr class=&quot;raw&quot;><td>Components fed (GaN)</td><td>800V DC rectifiers, rack-level VRM power stages (mid-voltage GaN), GaN HEMTs</td></tr>
<tr class=&quot;raw&quot;><td>Components fed (SiC)</td><td>Solid-state transformer (future), high-voltage rectification, EV inverters (separate market)</td></tr>
<tr class=&quot;raw&quot;><td>Power semi $ per 100 MW DC</td><td>~$15-30M GaN + SiC combined</td></tr>
<tr class=&quot;raw&quot;><td>Concentration</td><td>Gallium supply: <span class=&quot;badge sole&quot;>CONCENTRATED</span> China; finished GaN devices: Navitas, EPC, Innoscience, Power Integrations</td></tr>
</table>

<h3>5h. Mineral Oil and Ester Fluids (Transformer Insulation)</h3>
<table>
<tr><th>Aspect</th><th>Detail</th></tr>
<tr class=&quot;raw&quot;><td>Suppliers</td><td>Nynas (Sweden), Ergon (US), Cargill FR3 (ester), MIDEL</td></tr>
<tr class=&quot;raw&quot;><td>Material price</td><td>$1,500-3,000/tonne</td></tr>
<tr class=&quot;raw&quot;><td>Quantity per 100 MW DC</td><td>~150-300 tonnes total (60-120 kL per LPT × 2-3 LPTs)</td></tr>
<tr class=&quot;raw&quot;><td>Embedded $ value per 100 MW DC</td><td>$300-900K</td></tr>
<tr class=&quot;raw&quot;><td>Concentration</td><td><span class=&quot;badge oligo&quot;>OLIGO</span> (3-4 major suppliers); minor concern</td></tr>
</table>

<!-- ================ 6. CONCENTRATION INDEX ================ -->
<h2 id=&quot;concentration&quot;>6. Concentration and Bottleneck Index</h2>
<p class=&quot;ref&quot;>Components ranked by supply concentration risk. Sole-source means one vendor; duopoly two; oligopoly 3-5; broad means commodity-like. Color-bar position indicates supply tightness.</p>

<h3>6a. Sole-Source Components</h3>
<table>
<tr><th>Component</th><th>Single supplier</th><th>$ per 100 MW DC</th><th>Why no second source</th></tr>
<tr class=&quot;compute&quot;><td>GPU silicon (Rubin scale-up)</td><td>NVIDIA</td><td class=&quot;cur&quot;>$2,300-2,900M</td><td>NVLink + CUDA + ecosystem lock; AMD MI450 partial alternative</td></tr>
<tr class=&quot;network&quot;><td>NVLink Spine</td><td>NVIDIA</td><td class=&quot;cur&quot;>$160-240M</td><td>Proprietary protocol; UALink alternative ratified April 2025</td></tr>
<tr class=&quot;pack&quot;><td>ABF Build-up Film</td><td>Ajinomoto</td><td class=&quot;cur&quot;>$2-5M raw / $20-50M finished</td><td>Decades of process IP; capacity-bound</td></tr>
<tr class=&quot;pack&quot;><td>Advanced-node processing (3nm/4N)</td><td>TSMC</td><td class=&quot;cur&quot;>embedded in $2,300-2,900M GPU</td><td>Samsung Foundry trails; Intel 18A starting</td></tr>
<tr class=&quot;pack&quot;><td>CoWoS-L advanced packaging</td><td>TSMC (Amkor/ASE for overflow)</td><td class=&quot;cur&quot;>embedded in GPU</td><td>Capex tripling but bound through 2027</td></tr>
<tr class=&quot;power&quot;><td>Tap changer (inside every LPT)</td><td>MR Reinhausen (60-70% global)</td><td class=&quot;cur&quot;>$0.4-1M</td><td>Quasi-monopoly</td></tr>
<tr class=&quot;power&quot;><td>SOFC on-site power</td><td>Bloom Energy</td><td class=&quot;cur&quot;>$300-700M (if used)</td><td>Only Western SOFC at scale</td></tr>
<tr class=&quot;power&quot;><td>US 765 kV transformer (currently)</td><td>Hyosung HICO Memphis</td><td class=&quot;cur&quot;>$5-10M per unit</td><td>Sole US dedicated 765 kV plant until Hitachi South Boston 2028</td></tr>
</table>

<h3>6b. Duopoly Components</h3>
<table>
<tr><th>Component</th><th>Suppliers</th><th>$ per 100 MW DC</th><th>Notes</th></tr>
<tr class=&quot;network&quot;><td>NIC + DPU</td><td>NVIDIA, AMD (Pensando)</td><td class=&quot;cur&quot;>$90-170M</td><td>BlueField-4 vs Pollara competing</td></tr>
<tr class=&quot;memory&quot;><td>HBM 8+ stack (HBM4)</td><td>SK hynix + Samsung; Micron entering</td><td class=&quot;cur&quot;>$300-500M</td><td>Effectively duopoly at HBM4 16-high initially</td></tr>
</table>

<h3>6c. Oligopoly Components (3-5 Suppliers)</h3>
<table>
<tr><th>Component</th><th>Suppliers</th><th>$ per 100 MW DC</th></tr>
<tr class=&quot;passive&quot;><td>MLCC</td><td>Murata 70%, Samsung EM, TDK, Taiyo Yuden</td><td class=&quot;cur&quot;>$8-15M</td></tr>
<tr class=&quot;network&quot;><td>Switch ASIC (Ethernet 102.4 Tbps)</td><td>Broadcom, NVIDIA, Marvell, Cisco</td><td class=&quot;cur&quot;>$80-150M</td></tr>
<tr class=&quot;optical&quot;><td>Optical transceivers</td><td>Innolight, Coherent, Lumentum, Eoptolink, AAOI</td><td class=&quot;cur&quot;>$100-300M</td></tr>
<tr class=&quot;optical&quot;><td>EML laser fabs</td><td>Coherent, Lumentum, AAOI, MACOM, Sumitomo</td><td class=&quot;cur&quot;>embedded</td></tr>
<tr class=&quot;power&quot;><td>EHV transformer (global)</td><td>Hitachi, Siemens, GE Vernova, Hyosung, HD Hyundai, TBEA</td><td class=&quot;cur&quot;>$10-20M</td></tr>
<tr class=&quot;power&quot;><td>VRM at compute tray</td><td>MPS, Infineon, Renesas, AOSL, Delta</td><td class=&quot;cur&quot;>$30-50M</td></tr>
<tr class=&quot;cool&quot;><td>CDU (Project Deschutes)</td><td>Vertiv, nVent, Motivair, Boyd</td><td class=&quot;cur&quot;>$10-20M</td></tr>
<tr class=&quot;cool&quot;><td>Building chillers</td><td>Trane, Carrier, Munters, Mitsubishi Heavy</td><td class=&quot;cur&quot;>$30-80M</td></tr>
<tr class=&quot;power&quot;><td>UPS</td><td>Vertiv, Schneider, Eaton, ABB</td><td class=&quot;cur&quot;>$25-60M</td></tr>
<tr class=&quot;power&quot;><td>Gas turbines (frame class)</td><td>GE Vernova, Siemens, Mitsubishi</td><td class=&quot;cur&quot;>$80-180M (if used)</td></tr>
</table>

<h3>6d. The Cross-Cutting Bottleneck Map</h3>
<table>
<tr><th>Bottleneck</th><th>Lead time</th><th>$ at risk per 100 MW DC</th><th>Why</th></tr>
<tr class=&quot;data&quot;><td>EHV transformer</td><td>128-210 weeks</td><td>$10-20M direct; entire DC at risk indirectly</td><td>Physics that doesn't move with capital: GOES, hand winding, drying, testing</td></tr>
<tr class=&quot;data&quot;><td>HV switchgear</td><td>2-3+ years</td><td>$5-15M direct</td><td>Bushings + design queue</td></tr>
<tr class=&quot;data&quot;><td>Gas turbines</td><td>3-5+ years</td><td>$80-180M if on-site primary</td><td>GE Vernova 100 GW slot reservation backlog</td></tr>
<tr class=&quot;data&quot;><td>HBM</td><td>3+ years sold out</td><td>$300-500M; gates GPU ramp</td><td>SK hynix discloses orders &amp;gt; 3 years supply</td></tr>
<tr class=&quot;data&quot;><td>CoWoS-L packaging</td><td>Bound through 2027</td><td>$30-80M direct; gates GPU ramp</td><td>TSMC capacity 80K→150K wafers/month plan</td></tr>
<tr class=&quot;data&quot;><td>Optical EML (200G/lane)</td><td>Tight to 2027</td><td>$100-300M optics</td><td>InP wafer + EML fab capacity</td></tr>
<tr class=&quot;data&quot;><td>Grid interconnection</td><td>4-7 yr VA, 7-13 yr EU</td><td>Full DC at risk</td><td>PJM auction $333.44/MW-day cap with 6.6 GW short</td></tr>
<tr class=&quot;data&quot;><td>ABF substrate</td><td>Allocation-bound</td><td>$20-50M direct; gates GPU ramp</td><td>100% Ajinomoto film concentration</td></tr>
<tr class=&quot;data&quot;><td>Liquid cooling (CDU + cold plates)</td><td>12-24 months</td><td>$50-100M direct</td><td>Vertiv backlog $9.5B; nVent expansion</td></tr>
</table>

<!-- ================ 7. TIER 2 COMPONENTS AND AUTO/INDUSTRIAL PIVOT ================ -->
<h2 id=&quot;tier2&quot;>7. Tier 2 Components and Auto/Industrial Pivot Map</h2>
<p class=&quot;ref&quot;>The layer beneath the system-level vendors. A Vertiv CDU decomposes into pumps, motors, heat exchangers, controls. A Trane chiller decomposes into compressors, motors, heat exchangers, sensors. A Cummins generator decomposes into an engine, alternator, controls. These sub-components are made by auto and industrial suppliers (BWA, GTX, RRX, MOD, Flowserve, Regal, Timken, etc.) traditionally serving non-AI markets. As Tier 1 suppliers (Vertiv, Trane, Cummins) run sold out, hyperscalers are sourcing direct from Tier 2, creating step-function earnings opportunities for companies not yet priced as AI plays.</p>

<h3>7a. The Layer Inside Each System: What Decomposes Into What</h3>

<table>
<tr><th>Tier 1 system (in master inventory)</th><th>Tier 2 sub-components inside it</th><th>Where the Tier 2 $ goes</th></tr>
<tr class=&quot;cool&quot;><td>Building chillers (Trane, Carrier, Mitsubishi Heavy)</td><td>Compressors, motors, heat exchangers, refrigerant valves, control panels, condenser fans</td><td>Compressors: Garrett (NEW), Danfoss, Bitzer. Motors: Regal, Nidec, ABB. HX: Alfa Laval, Modine, AAON. Controls: Honeywell, Johnson Controls.</td></tr>
<tr class=&quot;cool&quot;><td>CDU (Vertiv, nVent, Motivair)</td><td>Pumps, plate heat exchangers, motors, control panels, sensors, valves, manifolds</td><td>Pumps: Grundfos, Flowserve, Xylem, ITT. HX: Alfa Laval, Modine. Motors: Regal, Nidec. Sensors: Sensata, AMETEK, Honeywell.</td></tr>
<tr class=&quot;cool&quot;><td>Cooling towers / dry coolers</td><td>Fans, motors, drives, fill media, basin, water treatment, condenser coil</td><td>Fans: Regal Rexnord (Nicotra), Greenheck, Cook. Motors: Regal, Nidec. Drives: ABB, Siemens, Rockwell, Yaskawa.</td></tr>
<tr class=&quot;cool&quot;><td>CRAH / CRAC units (Vertiv, Stulz, Schneider)</td><td>EC plug fans, dampers, controls, sensors, coil, drain pan</td><td>Fans: Regal Rexnord COPRA EC, ebm-papst. Controls: Honeywell, Schneider.</td></tr>
<tr class=&quot;cool&quot;><td>Primary cooling loop piping</td><td>Pipe (copper, steel, PEX), valves, couplings, hangers, insulation, sensors</td><td>Pipe: Mueller, Aquatherm, Victaulic. Valves: Watts, Emerson, Flowserve, Pentair. Couplings: Victaulic, Georg Fischer.</td></tr>
<tr class=&quot;power&quot;><td>UPS (Vertiv, Schneider, Eaton)</td><td>Rectifier semiconductors, inverter IGBT, transformer, capacitors, batteries, cooling fans, controls</td><td>Batteries: LG ES, Samsung SDI, Panasonic. IGBT: Infineon, Mitsubishi, Hitachi. Caps: Murata, TDK, KEMET. Cooling fans: Regal, Delta. Controls: TI, ADI.</td></tr>
<tr class=&quot;power&quot;><td>Diesel generators (Cummins, CAT, Kohler)</td><td>Engine, alternator, fuel system, cooling radiator, controls, exhaust treatment, enclosure</td><td>Alternators: Marathon (Regal-owned), Stamford-MECC (Cummins). Controls: Woodward, ComAp. Engines: in-house OEM.</td></tr>
<tr class=&quot;power&quot;><td>Gas turbines (GE Vernova, Siemens, Mitsubishi Power)</td><td>Turbomachinery, combustor, alternator, fuel system, controls, lube oil, cooling system</td><td>Smaller turbines: BorgWarner TurboCell (NEW). Controls: Woodward. Alternators: ABB, Brush. Most large turbines integrated.</td></tr>
<tr class=&quot;power&quot;><td>EHV transformer (Hitachi, Siemens, Hyosung)</td><td>Core (GOES), windings (copper), bushings, tap changer, cooling fans + oil pumps, tank, control cabinet</td><td>GOES: Cleveland-Cliffs, Nippon Steel, POSCO. Bushings: PFISTERER, Trench. Tap changer: MR Reinhausen 60-70%. Cooling fans: Regal, Pelonis.</td></tr>
<tr class=&quot;power&quot;><td>MV/HV switchgear (Eaton, ABB, Schneider, Powell)</td><td>Vacuum/SF6 breakers, CT/PT, relays, busbar, mechanism motors, cabinet steel</td><td>Breakers: OEM-internal. Relays: SEL, GE Multilin, ABB. Busbar copper: Wieland, Luvata. Mech motors: Regal, Nidec.</td></tr>
<tr class=&quot;building&quot;><td>Building MEP (HVAC for non-data-hall spaces)</td><td>RTUs, AHUs, exhaust fans, dampers, sensors, BMS controllers, wiring</td><td>RTU/AHU: AAON, Lennox, Carrier, Trane, Daikin. BMS: Honeywell, Johnson Controls, Siemens, Schneider.</td></tr>
<tr class=&quot;building&quot;><td>Building electrical distribution</td><td>Wire/cable, conduit, lighting, panels, breakers, transformers (dry-type), receptacles</td><td>Wire: Encore Wire, Southwire. Conduit: Atkore. Lighting: Acuity Brands, Hubbell. Panels: Eaton, Schneider.</td></tr>
<tr class=&quot;building&quot;><td>Building plumbing + fire suppression</td><td>Pumps, valves, piping, sprinklers, controls</td><td>Pumps: Watts, Patterson, Aurora. Valves: Watts, Victaulic. Sprinkler: Tyco/Johnson Controls, Viking.</td></tr>
</table>

<div class=&quot;callout&quot;>
<b>The mechanic at work.</b> When a hyperscaler orders 50 chillers from Trane, Trane needs to order 50 compressors, 200 motors, 100 heat exchangers, and 1,000 control valves. If Trane's component suppliers can't deliver fast enough, the hyperscaler will source direct from Trane's Tier 2 vendors or build a parallel sub-system from a different OEM. This is exactly how BorgWarner, Garrett, and Regal Rexnord ended up with direct hyperscaler contracts despite never previously playing in this market.
</div>

<h3>7b. Tier 2 Sub-Component Vendor Universe (by Category)</h3>

<h4 style=&quot;margin-top:14px; font-size:11.5pt;&quot;>Motors and Drives (in everything that rotates)</h4>
<table>
<tr><th>Vendor</th><th>Position</th><th>DC exposure</th></tr>
<tr class=&quot;tier2&quot;><td>Regal Rexnord (RRX)</td><td>Motors, EC plug fans, couplings, bearings, drives, controls; $6.3B revenue 2025</td><td>$735M e-pod orders booked; $1B+ DC revenue target. Confirmed pivot.</td></tr>
<tr class=&quot;tier2&quot;><td>Nidec</td><td>Largest global motor maker (~10% share); fans, blowers, EC motors, pumps via subsidiaries</td><td>DC cooling and air movement</td></tr>
<tr class=&quot;tier2&quot;><td>ABB</td><td>Industrial motors + drives (ACS series VFDs); also switchgear and 800V DC</td><td>Multi-layer DC exposure across A, B, C, E</td></tr>
<tr class=&quot;tier2&quot;><td>Siemens</td><td>Industrial motors (SIMOTICS) + Sinamics drives; also switchgear</td><td>Multi-layer DC exposure</td></tr>
<tr class=&quot;tier2&quot;><td>Rockwell Automation (ROK)</td><td>PowerFlex drives, motion controls, Logix PLCs</td><td>DC building automation + drives</td></tr>
<tr class=&quot;tier2&quot;><td>Yaskawa</td><td>Drives and motor controls</td><td>Pump and fan VFDs</td></tr>
<tr class=&quot;tier2&quot;><td>WEG (WEGE3.SA)</td><td>Brazilian motor leader; bought Regal's industrial motors business for $400M (2024-2025)</td><td>Backfilled into Regal's industrial spot</td></tr>
<tr class=&quot;tier2&quot;><td>BorgWarner (BWA)</td><td>High-speed rotating electric (from EV motor expertise) + turbomachinery + power electronics</td><td>TurboCell turbine generator, 2 GW from 2027</td></tr>
</table>

<h4>Pumps</h4>
<table>
<tr><th>Vendor</th><th>Position</th><th>DC exposure</th></tr>
<tr class=&quot;tier2&quot;><td>Grundfos (private, Danish)</td><td>Largest global pump maker; circulator, end-suction, in-line</td><td>Primary loop pumps; not stock-listed</td></tr>
<tr class=&quot;tier2&quot;><td>Flowserve (FLS)</td><td>Process pumps + valves; long lead times in tight market</td><td>Industrial loops + on-site gen fuel handling</td></tr>
<tr class=&quot;tier2&quot;><td>Xylem (XYL)</td><td>Water pumps (Goulds, AC Fire), wastewater, treatment</td><td>Building cooling water + makeup water</td></tr>
<tr class=&quot;tier2&quot;><td>IDEX (IEX)</td><td>Specialty pumps (Viking, Pulsafeeder, Knight)</td><td>Specialty fluid handling</td></tr>
<tr class=&quot;tier2&quot;><td>ITT Inc (ITT)</td><td>Motion (Goulds Pumps), connect &amp; control, friction</td><td>Pumps + flow control</td></tr>
<tr class=&quot;tier2&quot;><td>Franklin Electric (FELE)</td><td>Submersible and end-suction pumps</td><td>Water systems</td></tr>
<tr class=&quot;tier2&quot;><td>Watts Water (WTS)</td><td>Smaller circulator pumps, plumbing fixtures</td><td>Building water systems</td></tr>
<tr class=&quot;tier2&quot;><td>Sulzer (Swiss), KSB (German), Wilo (German)</td><td>Large process and circulator pumps</td><td>Non-US-listed alternatives</td></tr>
</table>

<h4>Compressors and Fans</h4>
<table>
<tr><th>Vendor</th><th>Position</th><th>DC exposure</th></tr>
<tr class=&quot;tier2&quot;><td>Garrett Motion (GTX)</td><td>Oil-free centrifugal compressors (NEW DC product April 2026); auto turbocharger background</td><td>Confirmed DC + BESS cooling pivot</td></tr>
<tr class=&quot;tier2&quot;><td>Danfoss (private, Danish)</td><td>Turbocor oil-free centrifugal compressors (dominant in DC chillers)</td><td>Embedded in Trane, Carrier chillers</td></tr>
<tr class=&quot;tier2&quot;><td>Bitzer (private, German)</td><td>Reciprocating + screw compressors</td><td>Chiller OEM supply</td></tr>
<tr class=&quot;tier2&quot;><td>Greenheck (private)</td><td>Industrial fans (centrifugal, vaneaxial)</td><td>Air movement</td></tr>
<tr class=&quot;tier2&quot;><td>ebm-papst (private, German)</td><td>EC motors and fans (highly efficient)</td><td>CRAH unit fans, server fans</td></tr>
<tr class=&quot;tier2&quot;><td>Loren Cook, Twin City Fan</td><td>Industrial fans</td><td>Cooling towers, AHUs</td></tr>
<tr class=&quot;tier2&quot;><td>Regal Rexnord (Nicotra Gebhardt brand)</td><td>EC plug fans (COPRA, 71% efficiency)</td><td>Already covered; major position</td></tr>
</table>

<h4>Heat Exchangers</h4>
<table>
<tr><th>Vendor</th><th>Position</th><th>DC exposure</th></tr>
<tr class=&quot;tier2&quot;><td>Modine (MOD)</td><td>Auto heat exchanger pivot; now significant DC product line (Airedale brand for DC cooling)</td><td>Confirmed pivot; major DC cooling player</td></tr>
<tr class=&quot;tier2&quot;><td>Alfa Laval (Swedish)</td><td>Plate heat exchangers (gold standard for DC liquid cooling)</td><td>Embedded in most CDUs and chillers</td></tr>
<tr class=&quot;tier2&quot;><td>AAON</td><td>HVAC equipment + DC-specific air handling</td><td>Direct DC cooling sales</td></tr>
<tr class=&quot;tier2&quot;><td>Munters</td><td>Adiabatic and evaporative cooling + DC dehumidification</td><td>Water-efficient cooling specialist</td></tr>
<tr class=&quot;tier2&quot;><td>SPX Cooling Technologies</td><td>Cooling towers, dry coolers</td><td>Building heat rejection</td></tr>
<tr class=&quot;tier2&quot;><td>API Heat Transfer, Kelvion</td><td>Industrial heat exchangers</td><td>Component supply</td></tr>
</table>

<h4>Bearings (in every motor, pump, fan, generator)</h4>
<table>
<tr><th>Vendor</th><th>Position</th><th>DC exposure</th></tr>
<tr class=&quot;tier2&quot;><td>Timken (TKR)</td><td>Tapered roller + ball bearings; industrial; the only US-listed bearing pure-play of scale</td><td>Embedded in every rotating asset; secondary AI beneficiary</td></tr>
<tr class=&quot;tier2&quot;><td>SKF (Swedish)</td><td>Largest global bearings supplier</td><td>Embedded everywhere; not US-listed</td></tr>
<tr class=&quot;tier2&quot;><td>Schaeffler (German)</td><td>Bearings + auto components</td><td>Auto pivot candidate</td></tr>
<tr class=&quot;tier2&quot;><td>NSK, NTN, JTEKT (Japanese)</td><td>Big-3 Japanese bearings</td><td>Asia + global supply</td></tr>
</table>

<h4>Valves, Flow Control, Couplings</h4>
<table>
<tr><th>Vendor</th><th>Position</th><th>DC exposure</th></tr>
<tr class=&quot;tier2&quot;><td>Emerson Electric (EMR)</td><td>Process valves (Fisher, Crosby), automation, controls; broad industrial</td><td>Valve content + controls</td></tr>
<tr class=&quot;tier2&quot;><td>Flowserve (FLS)</td><td>Valves + pumps; long lead times in tight cycle</td><td>Multi-product DC exposure</td></tr>
<tr class=&quot;tier2&quot;><td>Pentair (PNR)</td><td>Water and cooling flow products</td><td>Cooling loop content</td></tr>
<tr class=&quot;tier2&quot;><td>Watts Water (WTS)</td><td>Plumbing valves + backflow + pressure regulators</td><td>Building water systems</td></tr>
<tr class=&quot;tier2&quot;><td>Crane Co (CR)</td><td>Industrial flow control (valves, instrumentation)</td><td>Process applications</td></tr>
<tr class=&quot;tier2&quot;><td>Victaulic (private)</td><td>Grooved pipe joining for cooling loops (the standard in DC pipe joining)</td><td>Primary cooling loop assembly</td></tr>
<tr class=&quot;tier2&quot;><td>Parker Hannifin (PH)</td><td>Motion control + fluid power + quick-disconnects for liquid cooling</td><td>QDs for rack manifolds; multi-product exposure</td></tr>
<tr class=&quot;tier2&quot;><td>Stäubli, CPC (Colder Products)</td><td>Liquid cooling quick disconnects (sole-source by drift)</td><td>Embedded in rack cooling</td></tr>
</table>

<h4>Sensors and Instrumentation</h4>
<table>
<tr><th>Vendor</th><th>Position</th><th>DC exposure</th></tr>
<tr class=&quot;tier2&quot;><td>Sensata Technologies (ST)</td><td>Auto + industrial sensors (temp, pressure, position); auto pivot candidate</td><td>Pressure / temp / flow sensors for cooling and power</td></tr>
<tr class=&quot;tier2&quot;><td>AMETEK (AME)</td><td>Process instruments, electronic measurement</td><td>Sensor + instrumentation content</td></tr>
<tr class=&quot;tier2&quot;><td>Honeywell (HON)</td><td>BMS controllers + sensors + thermostats + fire detection</td><td>Building automation + safety</td></tr>
<tr class=&quot;tier2&quot;><td>Johnson Controls (JCI)</td><td>BMS + fire + HVAC + York chillers</td><td>Multi-system DC content</td></tr>
<tr class=&quot;tier2&quot;><td>Roper Technologies (ROP)</td><td>Specialty industrial instruments + software</td><td>Niche DC monitoring</td></tr>
<tr class=&quot;tier2&quot;><td>Endress+Hauser, IFM, Pepperl+Fuchs (private)</td><td>Process sensors</td><td>European industrial standards</td></tr>
</table>

<h4>Cabling, Wire, Conduit, Copper Tubing</h4>
<table>
<tr><th>Vendor</th><th>Position</th><th>DC exposure</th></tr>
<tr class=&quot;tier2&quot;><td>Encore Wire (WIRE)</td><td>Copper building wire (largest US pure-play)</td><td>Building electrical wiring</td></tr>
<tr class=&quot;tier2&quot;><td>Belden (BDC)</td><td>Specialty cable; network + industrial cabling</td><td>Inside-DC structured cabling</td></tr>
<tr class=&quot;tier2&quot;><td>Prysmian (PRY.MI), Nexans (NEX.PA)</td><td>HV/MV cable; large global suppliers</td><td>Substation and inside-building HV</td></tr>
<tr class=&quot;tier2&quot;><td>Atkore (ATKR)</td><td>Steel conduit, electrical raceways, busways</td><td>Conduit + raceway for electrical distribution</td></tr>
<tr class=&quot;tier2&quot;><td>Southwire (private)</td><td>Building wire and HV cable</td><td>Big US presence</td></tr>
<tr class=&quot;tier2&quot;><td>Mueller Industries (MLI)</td><td>Copper tube/pipe + fittings + valves</td><td>Cooling loop tubing + plumbing</td></tr>
<tr class=&quot;tier2&quot;><td>Wieland (private, German)</td><td>Copper rod + busbar + tubing</td><td>Substation busbar + cooling tubing</td></tr>
</table>

<h4>Building MEP and HVAC</h4>
<table>
<tr><th>Vendor</th><th>Position</th><th>DC exposure</th></tr>
<tr class=&quot;tier2&quot;><td>Trane Technologies (TT)</td><td>Chillers + cooling for buildings; major DC vendor</td><td>Already in main inventory; chiller supply</td></tr>
<tr class=&quot;tier2&quot;><td>Carrier Global (CARR)</td><td>Chillers + HVAC</td><td>Already in main inventory</td></tr>
<tr class=&quot;tier2&quot;><td>Lennox International (LII)</td><td>Commercial HVAC</td><td>Smaller-scale DC HVAC</td></tr>
<tr class=&quot;tier2&quot;><td>AAON</td><td>Custom HVAC and air handling</td><td>DC-specific units</td></tr>
<tr class=&quot;tier2&quot;><td>Daikin (Japanese)</td><td>Largest global HVAC; chillers</td><td>Global DC supply</td></tr>
<tr class=&quot;tier2&quot;><td>Mitsubishi Heavy Industries</td><td>Large chillers</td><td>Asian DC supply</td></tr>
</table>

<h4>Electrical Components, Connectors, Building Electrical</h4>
<table>
<tr><th>Vendor</th><th>Position</th><th>DC exposure</th></tr>
<tr class=&quot;tier2&quot;><td>Hubbell (HUBB)</td><td>Electrical components, wiring devices, transmission products, controls</td><td>Multi-product DC exposure</td></tr>
<tr class=&quot;tier2&quot;><td>Acuity Brands (AYI)</td><td>Commercial lighting + lighting controls</td><td>Building lighting</td></tr>
<tr class=&quot;tier2&quot;><td>Allegion (ALLE)</td><td>Locks + access control + secure entry</td><td>DC security/access</td></tr>
<tr class=&quot;tier2&quot;><td>nVent (NVT)</td><td>Rack thermal + enclosures + electrical protection</td><td>Already covered as Tier 1 cooling</td></tr>
<tr class=&quot;tier2&quot;><td>Amphenol (APH), TE Connectivity (TEL)</td><td>Connectors at every level</td><td>Already covered in main inventory</td></tr>
</table>

<h4>Generators, Engines, Alternators, Turbomachinery</h4>
<table>
<tr><th>Vendor</th><th>Position</th><th>DC exposure</th></tr>
<tr class=&quot;tier2&quot;><td>BorgWarner (BWA)</td><td>TurboCell modular turbine generator system (NEW, MSA Feb 2026, 2 GW from 2027); core: turbo + thermal + power electronics + high-speed rotating</td><td>Confirmed primary-power pivot via Endeavour/TurboCell</td></tr>
<tr class=&quot;tier2&quot;><td>Garrett Motion (GTX)</td><td>Air bearing turbocompressors + electric compressors for fuel cell BoP; data center cooling debut April 2026</td><td>Confirmed cooling + adjacent fuel cell pivot</td></tr>
<tr class=&quot;tier2&quot;><td>Woodward (WWD)</td><td>Engine controls and fuel systems for turbines and reciprocating engines</td><td>Embedded in gas turbines, generators</td></tr>
<tr class=&quot;tier2&quot;><td>Wartsila (Finnish)</td><td>Reciprocating engines (gas + diesel); flexible peakers</td><td>Hyperscaler bridge/peaker plays</td></tr>
<tr class=&quot;tier2&quot;><td>Marathon Electric (Regal-owned)</td><td>Alternators for generator sets</td><td>Inside Cummins, CAT genset alternators</td></tr>
<tr class=&quot;tier2&quot;><td>Allison Transmission (ALSN)</td><td>Transmissions (could pivot to power-take-off for gensets and turbines)</td><td>Speculative pivot candidate</td></tr>
</table>

<h3>7c. Confirmed Auto/Industrial Pivot Plays (Verified Data Center Contracts or Products)</h3>

<table>
<tr><th>Company</th><th>Traditional market</th><th>Verified DC announcement</th><th>$ scale</th><th>Step-function read</th></tr>
<tr class=&quot;pivot-confirmed&quot;><td><b>BorgWarner (BWA)</b><br>~$13B revenue, ~$10B market cap</td><td>Auto thermal mgmt (EV battery cooling), turbochargers, power electronics</td><td>Master Supply Agreement with TurboCell (Endeavour subsidiary), Feb 11, 2026; modular turbine generator system; 2 GW capacity from 2027</td><td>Multi-billion $ revenue opportunity over 2027-2030+ if 2 GW scales</td><td>If TurboCell ramps, could meaningfully move EPS for a company facing slowing auto markets. Three years of internal development before announcement.</td></tr>
<tr class=&quot;pivot-confirmed&quot;><td><b>Garrett Motion (GTX)</b><br>~$3.7B revenue, ~$2.5B market cap</td><td>Auto turbochargers; emerging EV/fuel cell compressors</td><td>Oil-free centrifugal compressor portfolio launched April 8, 2026 at China Refrigeration Expo for data center + BESS cooling; leverages turbo aerodynamics + bearing + high-speed motor expertise</td><td>Early-stage; small initial DC revenue contribution</td><td>Optionality on auto-to-thermal pivot. Smaller cap = bigger % impact per contract. Worth watching for first material contract disclosure.</td></tr>
<tr class=&quot;pivot-confirmed&quot;><td><b>Regal Rexnord (RRX)</b><br>~$6.3B revenue, ~$10B market cap</td><td>Industrial motors + power transmission + couplings + bearings + air movement</td><td>$735M e-pod orders booked as of Q4 2025 (Feb 2026 earnings); e-pod opportunity funnel $400M+; total DC revenue could reach $1B+; Nicotra Gebhardt EC plug fans (COPRA at 71% efficiency); divested industrial motors to WEG for $400M to fund pivot</td><td>$735M booked is ~12% of 2025 revenue; $1B+ target is ~16%</td><td>Most concrete pivot among the three. Cleanest direct evidence of step-function. Already in DC product portfolio (e-pods, fans, motors, controls).</td></tr>
<tr class=&quot;pivot-confirmed&quot;><td><b>Modine Manufacturing (MOD)</b><br>~$2.5B revenue, ~$5B market cap</td><td>Auto and industrial heat exchangers (radiators)</td><td>Airedale brand DC cooling (chillers + CRAH + heat exchangers); explicit hyperscaler customer disclosures; significant DC revenue percentage already</td><td>DC revenue growing fast in segment disclosures</td><td>Earliest and most established auto-to-DC pivot. Already partially priced as AI play but room remains.</td></tr>
</table>

<div class=&quot;dollar&quot;>
<span class=&quot;amt&quot;>Step-function math</span> A $200M DC contract is small for Vertiv (~1.5% of revenue) but transformational for a $5B revenue company (4% of revenue, potentially much higher % of incremental EBITDA at higher margin). This asymmetry is the core thesis.
</div>

<h3>7d. Likely Auto/Industrial Pivot Candidates (Not Yet Priced as AI Plays)</h3>
<p class=&quot;ref&quot;>Companies positioned to benefit from Tier 2 demand pull-through but without confirmed major DC contracts yet. Tracked by category.</p>

<table>
<tr><th>Category</th><th>Candidate vendors</th><th>Logic</th></tr>
<tr class=&quot;pivot-candidate&quot;><td>Auto-pivot sensors</td><td>Sensata (ST), Aptiv (APTV), Visteon (VC), Lear (LEA)</td><td>Auto suppliers with sensor + electrical content; could pivot to DC sensor/electrical content</td></tr>
<tr class=&quot;pivot-candidate&quot;><td>Pumps (specialty industrial)</td><td>Flowserve (FLS), Xylem (XYL), IDEX (IEX), ITT (ITT), Franklin Electric (FELE)</td><td>Process pumps that go into chillers + CDUs + cooling loops; tight market</td></tr>
<tr class=&quot;pivot-candidate&quot;><td>Heat exchangers / HVAC</td><td>AAON, Lennox (LII), Watsco (WSO), Comfort Systems USA (FIX)</td><td>HVAC-adjacent; AAON has DC-specific products; FIX has been a quiet DC EPC beneficiary</td></tr>
<tr class=&quot;pivot-candidate&quot;><td>Bearings + power transmission</td><td>Timken (TKR), Schaeffler (German)</td><td>Embedded in every rotating asset (motor, pump, fan, generator); aftermarket recurring</td></tr>
<tr class=&quot;pivot-candidate&quot;><td>Valves and flow control</td><td>Watts Water (WTS), Crane (CR), Pentair (PNR), Mueller Industries (MLI)</td><td>Cooling loop + plumbing + copper tubing</td></tr>
<tr class=&quot;pivot-candidate&quot;><td>Industrial automation</td><td>Rockwell Automation (ROK), Emerson (EMR), Honeywell (HON), Johnson Controls (JCI)</td><td>BMS + drives + controls; sticky software lock-in once installed</td></tr>
<tr class=&quot;pivot-candidate&quot;><td>Building electrical</td><td>Hubbell (HUBB), Acuity Brands (AYI), Allegion (ALLE), Atkore (ATKR), Encore Wire (WIRE)</td><td>Building-level electrical content + conduit + lighting</td></tr>
<tr class=&quot;pivot-candidate&quot;><td>Diversified industrials</td><td>Parker Hannifin (PH), Dover (DOV), AMETEK (AME), Roper (ROP), Illinois Tool Works (ITW)</td><td>Multi-product industrials with motion / flow / sensor exposure</td></tr>
<tr class=&quot;pivot-candidate&quot;><td>Auto thermal mgmt direct</td><td>Modine already in confirmed; watch Phinia (PHIN, BWA spinoff), Aptiv (APTV)</td><td>Auto thermal expertise increasingly redirectable to DC</td></tr>
<tr class=&quot;pivot-candidate&quot;><td>Engine + turbine ecosystem</td><td>Woodward (WWD), Allison Transmission (ALSN), Cummins (CMI), CAT (already covered), Generac (GNRC)</td><td>Engines, controls, and rotating machinery for gensets and turbines</td></tr>
<tr class=&quot;pivot-candidate&quot;><td>Industrial transformers / dry-type</td><td>Hammond Power Solutions (HPS.A.TO), Hubbell (HUBB), Eaton (already covered)</td><td>Building-level dry-type transformers (different supply than EHV)</td></tr>
<tr class=&quot;pivot-candidate&quot;><td>Mechanical contracting (EPC tier)</td><td>Comfort Systems USA (FIX), API Group (APG), EMCOR (EME), MasTec (MTZ)</td><td>Modular mechanical assembly + on-site MEP installation; high DC content</td></tr>
</table>

<h3>7e. Where the Tier 2 Layer Adds to the $ Inventory</h3>
<p class=&quot;ref&quot;>The Tier 2 layer doesn't add new $ at the data center level - it redistributes the $ already in the master inventory among different vendors. But it changes WHO captures the margin.</p>

<table>
<tr><th>Tier 1 line item (existing inventory)</th><th>Tier 1 $ per 100 MW DC</th><th>Estimated Tier 2 capture share inside that line</th><th>Implication</th></tr>
<tr class=&quot;data&quot;><td>Building chillers</td><td>$30-80M</td><td>Compressors ~25%, motors ~10%, HX ~15%, controls ~10% = ~60% Tier 2 content</td><td>Tier 2 vendors capture ~$20-50M per 100 MW from chillers alone</td></tr>
<tr class=&quot;data&quot;><td>CDUs (rack-level cooling)</td><td>$5-15M</td><td>Pumps ~30%, HX ~25%, motors ~10%, controls ~10% = ~75% Tier 2 content</td><td>Tier 2 capture ~$4-11M per 100 MW from CDUs</td></tr>
<tr class=&quot;data&quot;><td>Cooling towers / dry coolers</td><td>$10-30M</td><td>Fans ~30%, motors ~15%, drives ~10%, fill+structure ~30% = ~85% Tier 2 content</td><td>Tier 2 capture ~$8-25M</td></tr>
<tr class=&quot;data&quot;><td>UPS systems</td><td>$25-60M</td><td>Batteries ~30%, IGBT power semi ~20%, transformer ~10%, controls + cooling fans + capacitors ~20% = ~80% Tier 2 content</td><td>Tier 2 capture ~$20-50M (heavily battery-driven)</td></tr>
<tr class=&quot;data&quot;><td>Diesel + gas backup generators</td><td>$30-50M</td><td>Engine ~50% (Tier 1 OEM), alternator ~20%, controls ~10%, cooling+exhaust ~10% = ~40% Tier 2 content</td><td>Tier 2 capture ~$12-20M (mostly Marathon/Regal alternators + Woodward controls)</td></tr>
<tr class=&quot;data&quot;><td>Gas turbines (on-site primary)</td><td>$80-180M</td><td>Turbo + alternator ~50% (now also BWA TurboCell), controls + fuel system + cooling ~30% = ~80% Tier 2 content</td><td>Tier 2 capture ~$65-145M if on-site primary used</td></tr>
<tr class=&quot;data&quot;><td>Switchgear (HV + MV)</td><td>$10-25M</td><td>Breakers ~50% (OEM-internal), relays ~10%, busbar copper ~10%, mechanism + controls ~15% = ~35% Tier 2 content</td><td>Tier 2 capture ~$4-9M (relays + busbar)</td></tr>
<tr class=&quot;data&quot;><td>EHV transformer</td><td>$10-20M</td><td>GOES core ~30%, copper windings ~20%, bushings ~5%, tap changer ~5%, cooling fans + oil pump ~5% = ~65% Tier 2 / raw material content</td><td>Tier 2 + raw materials capture ~$6-13M</td></tr>
<tr class=&quot;data&quot;><td>Building MEP (incl. HVAC for non-data-hall)</td><td>$150-300M (subset)</td><td>Highly fragmented; motors, pumps, fans, valves, sensors all distributed</td><td>Tier 2 captures large share; many small vendors</td></tr>
<tr class=&quot;data&quot;><td>Building electrical distribution</td><td>part of $400-700M MEP</td><td>Wire ~25%, conduit ~10%, lighting ~10%, panels + breakers ~30% = ~75% Tier 2 content</td><td>Tier 2 capture ~$80-150M (Encore Wire, Atkore, Acuity, Eaton panels)</td></tr>
</table>

<div class=&quot;callout&quot;>
<b>Total Tier 2 dollar capture per 100 MW DC: roughly $200-500M</b> (varies heavily by on-site generation choice and degree of building MEP build-out). That's a substantial pool currently aggregated under Tier 1 OEM names. As hyperscalers move to direct sourcing or build vertical, more of this $ shifts visibly to Tier 2 names.
</div>

<h3>7f. Bottleneck Cascade Through Tier 2</h3>
<table>
<tr><th>Tier 2 component</th><th>Lead time / supply state</th><th>Tier 1 systems affected</th><th>Comment</th></tr>
<tr class=&quot;data&quot;><td>Industrial motors (large frame, EC)</td><td>12-24 months tight; backlogs growing</td><td>Chillers, CDUs, cooling towers, pumps</td><td>Regal, Nidec, ABB, Siemens all reporting capacity-tight</td></tr>
<tr class=&quot;data&quot;><td>Process pumps (specialty)</td><td>6-18 months</td><td>Cooling loops, fuel handling</td><td>Flowserve backlog growth</td></tr>
<tr class=&quot;data&quot;><td>Centrifugal compressors</td><td>12-24 months</td><td>Chillers (the bottleneck inside the bottleneck)</td><td>Garrett entering with oil-free design</td></tr>
<tr class=&quot;data&quot;><td>Industrial heat exchangers</td><td>6-12 months</td><td>CDUs, chillers, primary loops</td><td>Modine, Alfa Laval scaling</td></tr>
<tr class=&quot;data&quot;><td>Battery cells (lithium-ion stationary)</td><td>6-18 months; allocation</td><td>UPS, BBU</td><td>CATL, BYD, LG, Samsung SDI</td></tr>
<tr class=&quot;data&quot;><td>Industrial controls (PLCs, BMS hardware)</td><td>6-24 months; chip-driven</td><td>BMS, switchgear, automation</td><td>Microcontroller-bound</td></tr>
<tr class=&quot;data&quot;><td>Copper wire and tubing</td><td>Commodity; deep market</td><td>Building electrical, cooling loops</td><td>Less binding than fabricated products</td></tr>
<tr class=&quot;data&quot;><td>Skilled mechanical contractors</td><td>Years; labor-bound</td><td>Field assembly</td><td>Comfort Systems, EMCOR, API Group capturing this</td></tr>
</table>

<!-- ================ 8. CROSS-REFERENCES ================ -->
<h2 id=&quot;crossref&quot;>8. Cross-References to Main Reference</h2>
<p class=&quot;ref&quot;>For technical depth on what each component does (not how much it costs), see the main reference. This document is the dollar/supply view; the main reference is the technical view.</p>

<table>
<tr><th>Main reference section</th><th>What it covers</th><th>Supply chain components covered here</th></tr>
<tr class=&quot;data&quot;><td>Section A: First Meter</td><td>Generation → substation → MV distribution</td><td>EHV LPT, HV/MV switchgear, breakers, relays, on-site gen, EPC field work</td></tr>
<tr class=&quot;data&quot;><td>Section B: MV Distribution and UPS</td><td>Inside-building MV distribution, UPS, PDU, rack busbar</td><td>UPS systems, BBU, building MV distribution, rack PSU</td></tr>
<tr class=&quot;data&quot;><td>Section C: 800V DC Transition</td><td>End-to-end 800V DC architecture</td><td>SST optionality, 800V silicon partners, sidecar power cabinet</td></tr>
<tr class=&quot;data&quot;><td>Section D: Last 1 cm</td><td>VRM, MLCC, VPD, BSPDN</td><td>VRM stages, MLCCs, power inductors, DrMOS, OpenVReg</td></tr>
<tr class=&quot;data&quot;><td>Section E: Cooling Stack</td><td>D2C liquid, CDU, manifolds, heat rejection</td><td>Cold plates, CDUs, chillers, building cooling loops</td></tr>
<tr class=&quot;data&quot;><td>Section F: Advanced Packaging</td><td>CoWoS, hybrid bonding, ABF, UCIe</td><td>ABF, CoWoS, substrate fabricators, hybrid bonding equipment</td></tr>
<tr class=&quot;data&quot;><td>Section G: Memory</td><td>HBM, SOCAMM, CXL, HBF</td><td>HBM stacks, LPDDR5X, SOCAMM modules</td></tr>
<tr class=&quot;data&quot;><td>Section H: Scale-Up Interconnect</td><td>NVLink, NVSwitch, UALink, ICI, OCS</td><td>NVLink Spine, NVSwitch chips, copper cables, OCS MEMS</td></tr>
<tr class=&quot;data&quot;><td>Section I: Scale-Out Networking</td><td>Ethernet, IB, UEC, RDMA, NICs/DPUs</td><td>Switch ASICs, NICs, DPUs, AECs</td></tr>
<tr class=&quot;data&quot;><td>Section J: Optical Layer</td><td>Pluggables, CPO, OBO, optical I/O</td><td>Optical transceivers, lasers, DSPs, modulators, fiber</td></tr>
<tr class=&quot;data&quot;><td>Section K: Rack as a System</td><td>NVL72 anatomy, OCP standards, sidecar</td><td>Rack chassis, NVLink Spine, Beam Rubin DSX, cooling integration</td></tr>
<tr class=&quot;data&quot;><td>Section L: Building and Construction</td><td>Site, grid, PPA, building shell, EPC, modular</td><td>Building EPC, transmission, modular construction, permits</td></tr>
</table>

<!-- ================ NUMBERS ================ -->
<h2>9. Supply Chain in Numbers (One-Page Summary)</h2>

<table>
<tr><th>Headline metric</th><th>Value</th></tr>
<tr class=&quot;data&quot;><td>Total deployment cost per 100 MW DC</td><td>~$5-7B</td></tr>
<tr class=&quot;data&quot;><td>Facility build cost (no IT)</td><td>~$1.17B ($11.7M/MW)</td></tr>
<tr class=&quot;data&quot;><td>IT capital (racks + scale-out)</td><td>~$4-6B</td></tr>
<tr class=&quot;data&quot;><td>NVIDIA's share of total spend</td><td>~$2.4-3.2B (~45-55%)</td></tr>
<tr class=&quot;data&quot;><td>Memory big 3 combined share</td><td>~$400-600M (~7-10%)</td></tr>
<tr class=&quot;data&quot;><td>Total Section A spend (grid to MV)</td><td>~$30-70M (no on-site gen)</td></tr>
<tr class=&quot;data&quot;><td>Cooling spend per 100 MW DC</td><td>~$100-200M (~3-5%)</td></tr>
<tr class=&quot;data&quot;><td>EPC + construction spend</td><td>~$200-400M (~4-7%)</td></tr>
<tr class=&quot;data&quot;><td>GPU silicon ratio to facility</td><td>~2-3x facility build cost</td></tr>
<tr class=&quot;data&quot;><td>GB200 NVL72 rack price</td><td>$2.8-3.4M</td></tr>
<tr class=&quot;data&quot;><td>GB300 NVL72 rack price</td><td>$6-6.5M</td></tr>
<tr class=&quot;data&quot;><td>Vera Rubin NVL72 rack price</td><td>up to $8.8M</td></tr>
<tr class=&quot;data&quot;><td>GB200 superchip ASP</td><td>$60-70K</td></tr>
<tr class=&quot;data&quot;><td>HBM premium vs DDR5 per GB</td><td>5-6x</td></tr>
<tr class=&quot;data&quot;><td>HBM4 premium over HBM3E</td><td>+50%</td></tr>
<tr class=&quot;data&quot;><td>SK hynix Q1 2026 op margin</td><td>71.8%</td></tr>
<tr class=&quot;data&quot;><td>800G optical transceiver price</td><td>$1.5-2.5K</td></tr>
<tr class=&quot;data&quot;><td>1.6T optical transceiver price</td><td>$2.5-4K</td></tr>
<tr class=&quot;data&quot;><td>EHV LPT (200 MVA)</td><td>$3-10M each</td></tr>
<tr class=&quot;data&quot;><td>EHV LPT lead time</td><td>128-210 weeks (2.5-4 yr)</td></tr>
<tr class=&quot;data&quot;><td>Gas turbine $/kW installed</td><td>$800-1,200</td></tr>
<tr class=&quot;data&quot;><td>Bloom SOFC $/MW</td><td>$3-5M</td></tr>
<tr class=&quot;data&quot;><td>Diesel backup $/kW</td><td>$300-500</td></tr>
<tr class=&quot;data&quot;><td>Hyperscaler capex 2025</td><td>~$300-320B globally</td></tr>
<tr class=&quot;data&quot;><td>Implied 100 MW DC equivalents at $5-7B each</td><td>~45-60 hyperscale DCs/year being built</td></tr>
</table>

<p style=&quot;margin-top:30px; font-size:10pt; color:#555; border-top:1px solid #ccc; padding-top:10px;&quot;>
Sources and methodology notes: Per-rack pricing from HSBC analyst estimates (May 2024) and Tom's Hardware Vera Rubin pricing reporting (March 2026); facility cost from Cushman &amp; Wakefield 2025 ($11.7M/MW US average); EHV transformer pricing from US DOE Large Power Transformers report and Taishan Transformer market guide ($/MVA breakdowns); HBM premium and SK hynix margin from project files (Nutty AI Power Crisis Parts 1-4, Damnang Aschenbrenner AI Infrastructure Investment Strategy); supplier shares from Murata, Coherent, Lumentum, Vertiv, Eaton, GE Vernova, Powell, Quanta Q1 2026 quarterly results; concentration mapping from project files (Damnang Optical Investment Map Stock Review 22 stocks; Damnang AI Datacenter Power Investment Map 24 companies); CoWoS capacity from project files and TSMC disclosures; on-site generation pricing from industry averages. Ranges reflect mid-range SKU mix and configuration variance. Estimates are directional and should be cross-checked against current OEM list pricing and channel data for specific procurement.
</p>

<script>
// ============= Master inventory table sort =============
(function() {
  const table = document.getElementById('master-inv');
  if (!table) return;
  const headers = table.querySelectorAll('thead th');
  const tbody = table.querySelector('tbody');
  let currentSort = { col: null, dir: 'asc' };

  function getCellValue(row, colIndex, type) {
    const cell = row.cells[colIndex];
    if (type === 'num') {
      const dv = cell.getAttribute('data-val');
      if (dv !== null &amp;&amp; dv !== '') return parseFloat(dv);
      const text = cell.textContent.replace(/[^0-9.\-]/g, '');
      return parseFloat(text) || 0;
    }
    return cell.textContent.trim().toLowerCase();
  }

  headers.forEach((header, colIndex) => {
    header.addEventListener('click', () => {
      const type = header.getAttribute('data-type') || 'str';
      const isSame = currentSort.col === colIndex;
      const dir = isSame &amp;&amp; currentSort.dir === 'asc' ? 'desc' : 'asc';
      currentSort = { col: colIndex, dir };

      headers.forEach(h => { h.classList.remove('sort-asc', 'sort-desc'); });
      header.classList.add(dir === 'asc' ? 'sort-asc' : 'sort-desc');

      const rows = Array.from(tbody.querySelectorAll('tr'));
      rows.sort((a, b) => {
        const va = getCellValue(a, colIndex, type);
        const vb = getCellValue(b, colIndex, type);
        if (va < vb) return dir === 'asc' ? -1 : 1;
        if (va > vb) return dir === 'asc' ? 1 : -1;
        return 0;
      });
      rows.forEach(r => tbody.appendChild(r));
    });
  });

  // Initial sort by total $ descending
  headers.forEach((h, i) => {
    if (h.getAttribute('data-col') === 'total') {
      h.click();
      h.click();  // toggle to desc
    }
  });
})();
</script>


<script>
(function() {
  // Force drill-downs and sources collapsed on initial page load
  document.querySelectorAll('details.drill, details.sources-footer, details.toc-drills').forEach(function(d) {
    d.removeAttribute('open');
  });

  document.addEventListener('click', function(e) {
    var link = e.target.closest('a[href^=&quot;#&quot;]');
    if (!link) return;
    var hash = link.getAttribute('href').slice(1);
    if (!hash) return;
    var target = document.getElementById(hash);
    if (!target) return;
    e.preventDefault();
    // Open any <details> ancestors so target is visible
    var p = target.parentElement;
    while (p) {
      if (p.tagName === 'DETAILS' &amp;&amp; !p.open) p.open = true;
      p = p.parentElement;
    }
    target.scrollIntoView({ block: 'start', behavior: 'auto' });
  }, true);
})();
</script>

</body>
</html>
"></iframe>
<iframe id="iframe-subcomponents" class="page-iframe" srcdoc="<!DOCTYPE html>
<html>
<head>
<meta name=&quot;viewport&quot; content=&quot;width=device-width, initial-scale=1, maximum-scale=5&quot;>
<meta charset=&quot;UTF-8&quot;>
<title>Tier 2 Sub-Component Supply Chain Map</title>
<style>
  body {
    font-family: Calibri, &quot;Segoe UI&quot;, sans-serif;
    font-size: 11pt;
    color: #000;
    background: #fff;
    max-width: 1300px;
    margin: 24px auto;
    padding: 0 28px;
    line-height: 1.45;
  }
  h1 { font-size: 18pt; margin: 8px 0 6px 0; border-bottom: 2px solid #000; padding-bottom: 6px; }
  h2 { font-size: 14pt; margin-top: 28px; margin-bottom: 8px; border-bottom: 1px solid #888; padding-bottom: 3px; }
  h3 { font-size: 12.5pt; margin-top: 18px; margin-bottom: 4px; color: #1a4a8a; }
  h4 { font-size: 11.5pt; margin-top: 12px; margin-bottom: 2px; }
  p { margin: 6px 0; }
  ul { margin: 4px 0 10px 0; padding-left: 22px; }
  li { margin: 2px 0; }
  table { border-collapse: collapse; width: 100%; font-size: 10pt; margin: 8px 0 14px 0; }
  th, td { border: 1px solid #888; padding: 4px 7px; text-align: left; vertical-align: top; }
  th { background: #ececec; font-weight: bold; }
  td.num { text-align: right; font-variant-numeric: tabular-nums; white-space: nowrap; }
  td.cur { text-align: right; font-variant-numeric: tabular-nums; font-weight: bold; white-space: nowrap; }
  td.pct { text-align: right; font-variant-numeric: tabular-nums; }

  /* System category colors */
  .cool       { background: #d6e9f3; }
  .power      { background: #ffe0b3; }
  .building   { background: #e6d8c8; }

  /* Sub-component vendor row colors */
  .vendor     { background: #fff4e0; }
  .vendor-key { background: #c8e6c8; }    /* key vendor in the socket */
  .vendor-auto { background: #fdf4c8; }   /* auto-pivot candidate */

  /* Concentration badges */
  .badge {
    display: inline-block;
    padding: 1px 5px;
    font-size: 9pt;
    font-weight: bold;
    border-radius: 3px;
    color: #fff;
    white-space: nowrap;
  }
  .badge.sole     { background: #8a0000; }
  .badge.duo      { background: #b03030; }
  .badge.oligo    { background: #c7882a; }
  .badge.broad    { background: #487a48; }

  /* Conviction tier badges */
  .tier {
    display: inline-block;
    padding: 1px 8px;
    font-size: 10pt;
    font-weight: bold;
    border-radius: 3px;
    color: #fff;
    white-space: nowrap;
    margin-right: 4px;
  }
  .tier.A { background: #0a5a2a; }
  .tier.B { background: #1a4a8a; }
  .tier.C { background: #7a5a1a; }
  .tier.D { background: #5a5a5a; }

  /* Severity highlights */
  .sev-severe { background: #f3c8c8; }
  .sev-mod    { background: #fdf4c8; }
  .sev-low    { background: #d6eed6; }
  .row-A      { background: #d4eed4; }
  .row-B      { background: #d6e4f3; }
  .row-C      { background: #f0e6d4; }
  .row-D      { background: #e8e8e8; }

  .dollar {
    background: #eef7ee;
    border-left: 4px solid #1a4a8a;
    padding: 10px 14px;
    margin: 10px 0;
    font-size: 10.5pt;
  }
  .dollar .amt {
    font-size: 14pt;
    font-weight: bold;
    color: #1a4a8a;
    display: inline-block;
    margin-right: 8px;
  }
  .callout {
    background: #f7f6e8;
    padding: 10px 14px;
    border-left: 3px solid #888;
    margin: 12px 0;
    font-size: 10.5pt;
  }
  .pivot {
    background: #c8e6c8;
    padding: 8px 12px;
    border-left: 3px solid #487a48;
    margin: 8px 0;
    font-size: 10pt;
  }
  .legend { font-size: 10pt; color: #333; }
  .ref { font-size: 9.5pt; color: #555; font-style: italic; margin: 0 0 8px 0; }

  /* TOC */
  .toc-top {
    background: #fafafa;
    border: 1px solid #ccc;
    padding: 10px 18px;
    margin: 10px 0 24px 0;
  }
  .toc-top h3 { margin: 0 0 6px 0; font-size: 11pt; color: #000; }
  .toc-top ol { margin: 4px 0; padding-left: 22px; }
  .toc-top li { margin: 1px 0; font-size: 10pt; }
  .toc-top a { color: #1a4a8a; text-decoration: none; }
  .toc-top a:hover { text-decoration: underline; }

  /* % bar inside table cells */
  .pctbar {
    display: inline-block;
    height: 9px;
    background: #4a7c4a;
    margin-right: 4px;
    vertical-align: middle;
    border-radius: 1px;
  }

  svg { display: block; margin: 16px auto; max-width: 100%; height: auto; }

</style>
</head>
<body>
<h1>Tier 2 Sub-Component Supply Chain Map</h1>
<p class=&quot;legend&quot;>Companion to the main supply chain reference. Each Tier 1 system in the data center decomposes into 8-15 sub-components. Here we go inside every box: complete BOM, dollar-content split (% of system cost), competing vendors for each socket, supply concentration, raw material origin, and auto/industrial pivot relevance. Covers chillers, CDUs, cooling towers, CRAH, UPS, BBU, generators, gas turbines, EHV transformers, switchgear, PDU/busway, plus cross-cutting sub-components (motors, bearings, sensors, drives) that appear in many systems. Normalized to 100 MW AI data center reference. Cross-verified May 2026.</p>

<div class=&quot;toc-top&quot;>
<h3>Navigation</h3>
<ol>
<li><a href=&quot;#method&quot;>Methodology and how to read the BOMs</a></li>
<li><a href=&quot;#universe&quot;>Master sub-component universe (the full catalog)</a></li>
<li><a href=&quot;#cool-sys&quot;>Cooling system deep dives (chiller, CDU, tower, CRAH, primary loop)</a></li>
<li><a href=&quot;#power-sys&quot;>Power system deep dives (UPS, BBU, gen, turbine, transformer, switchgear, busway)</a></li>
<li><a href=&quot;#building-sys&quot;>Building MEP deep dives (electrical, plumbing/fire, non-data HVAC)</a></li>
<li><a href=&quot;#crosscut&quot;>Cross-cutting sub-components (motors, bearings, sensors, drives, etc.)</a></li>
<li><a href=&quot;#battle&quot;>Auto/industrial pivot battle map (who is fighting where)</a></li>
<li><a href=&quot;#capacity&quot;>Capacity fill analysis: who should get the most dollar content</a></li>
<li><a href=&quot;#numbers&quot;>Numbers and concentration summary</a></li>
</ol>
</div>

<!-- ============= 1. METHODOLOGY ============= -->
<h2 id=&quot;method&quot;>1. Methodology and How to Read the BOMs</h2>
<table>
<tr><th>Item</th><th>Detail</th></tr>
<tr><td>Reference scale</td><td>100 MW IT-load AI data center (~140 MW total facility, ~800 NVL72-class racks at 125 kW avg, ~$1.17B facility build cost)</td></tr>
<tr><td>What is a &quot;Tier 1 system&quot;</td><td>A complete piece of equipment delivered as a single unit by an OEM (chiller, CDU, UPS, generator, transformer)</td></tr>
<tr><td>What is a &quot;Tier 2 sub-component&quot;</td><td>A discrete part inside a Tier 1 system (motor inside a chiller, IGBT inside a UPS, alternator inside a generator)</td></tr>
<tr><td>$ share within system</td><td>Estimated % of finished system cost attributable to that sub-component (includes the sub-component's own margin)</td></tr>
<tr><td>Why % shares may not sum to 100</td><td>Some shares are ranges; integration labor and OEM margin are absorbed by OEM-internal lines; rounding</td></tr>
<tr><td>&quot;Auto-pivot&quot; tag</td><td>Indicates traditional auto/industrial supplier with announced or likely data center pivot</td></tr>
<tr><td>Color coding</td><td>Blue = cooling, orange = power, tan = building/MEP, green = key vendor in socket, yellow = auto-pivot candidate</td></tr>
</table>

<div class=&quot;callout&quot;>
<b>Why this view matters.</b> Tier 1 OEMs (Vertiv, Trane, Cummins, Hitachi) often run at capacity. When they cannot deliver, hyperscalers either source direct from Tier 2 OR a parallel competitor wins the system socket from a different starting point. BorgWarner becoming a turbine generator vendor (via TurboCell), Garrett selling oil-free compressors for chillers, Regal Rexnord selling integrated e-pods, and Modine selling Airedale DC chillers are all examples of Tier 2 vendors capturing Tier 1 system positions. Understanding the sub-component layer is how you spot the next ones.
</div>

<!-- ============= 2. MASTER UNIVERSE ============= -->
<h2 id=&quot;universe&quot;>2. Master Sub-Component Universe</h2>
<p class=&quot;ref&quot;>Every sub-component category we will trace through the data center, grouped by physical function. Each will appear inside one or more Tier 1 systems below.</p>

<table>
<tr><th>Category</th><th>Sub-components</th><th>Tier 1 systems that consume it</th></tr>
<tr><td><b>Rotating equipment</b></td><td>Industrial motors (induction, PM, EC), centrifugal compressors, reciprocating compressors, screw compressors, pumps (process, circulator, end-suction, submersible), fans (centrifugal plug, vaneaxial, induced-draft), turbines, alternators, gear reducers</td><td>Chillers, CDUs, cooling towers, CRAH, generators, gas turbines, fuel handling, building HVAC</td></tr>
<tr><td><b>Heat transfer</b></td><td>Plate-and-frame HX, shell-and-tube HX, brazed-plate HX, microchannel coils, fin-and-tube coils, radiators, oil coolers, evaporators, condensers</td><td>Chillers, CDUs, dry coolers, CRAH, generator radiators, transformer cooling, gas turbine coolers</td></tr>
<tr><td><b>Flow control</b></td><td>Modulating valves, ball valves, butterfly valves, check valves, expansion valves, pressure relief valves, quick disconnects, manifolds, piping, hoses, couplings, strainers, expansion tanks</td><td>All cooling loops, plumbing, fuel systems</td></tr>
<tr><td><b>Power electronics</b></td><td>IGBT modules, MOSFET, SiC/GaN devices, diodes, thyristors/SCRs, gate drivers, magnetics (inductors/transformers), capacitors (film, electrolytic, ceramic), bus capacitor banks</td><td>UPS, drives, BBU, EV chargers (if any), variable speed drives</td></tr>
<tr><td><b>Electromechanical</b></td><td>Vacuum/SF6 circuit breakers, contactors, relays, instrument transformers (CT/PT), surge arresters, disconnect switches, transfer switches</td><td>HV/MV switchgear, PDU, automatic transfer switch (ATS)</td></tr>
<tr><td><b>Energy storage</b></td><td>Li-ion battery cells (LFP, NMC), battery management system (BMS), Li-ion modules, VRLA batteries, flywheel, ultracapacitors</td><td>UPS battery cabinets, rack BBU, BESS</td></tr>
<tr><td><b>Engines and turbomachinery</b></td><td>Diesel engines, gas reciprocating engines, gas turbines (frame + aeroderivative), turbochargers, intercoolers, exhaust aftertreatment (DPF, SCR), fuel injection, starter motors</td><td>Diesel backup, gas peakers, gas turbine primary, BorgWarner TurboCell</td></tr>
<tr><td><b>Controls and software</b></td><td>PLCs, BMS controllers, engine controls (Woodward), VFD controls, motor starters, HMI, SCADA, BACnet/Modbus gateways</td><td>Every Tier 1 system has a control panel</td></tr>
<tr><td><b>Sensors and instrumentation</b></td><td>Temperature (RTD, thermocouple), pressure (transducer, gauge), flow (mag, ultrasonic, vortex), level, vibration, current/voltage, gas/leak detection</td><td>Every Tier 1 system; BMS aggregates them</td></tr>
<tr><td><b>Magnetics and copper</b></td><td>Transformer cores (GOES), motor stators+rotors, inductor cores, busbar, copper windings, copper tubing (cooling), copper wire (electrical)</td><td>Transformers, motors, drives, busways, cooling loops, building wiring</td></tr>
<tr><td><b>Refrigerants and fluids</b></td><td>HFO refrigerants (R-1234ze, R-513A), HFC, transformer mineral oil/ester, lubricants, hydraulic fluid, water treatment chemicals, glycol coolant</td><td>Chillers, transformers, generators, hydraulic systems</td></tr>
<tr><td><b>Insulation and fluids handling</b></td><td>Mineral wool, calcium silicate, foam glass, Armaflex, pipe insulation, acoustic enclosures, vibration isolators, gaskets, seals</td><td>Pipes, tanks, generators, chillers, building envelope</td></tr>
<tr><td><b>Mechanical structural</b></td><td>Steel frames, enclosures, skids, mounting hardware, lifting eyes, anchor bolts, vibration isolation mounts</td><td>Every Tier 1 system has a steel structure</td></tr>
<tr><td><b>Bearings</b></td><td>Ball, roller, tapered roller, spherical, sleeve, magnetic bearings, oil-free air bearings</td><td>Every motor, pump, fan, compressor, generator</td></tr>
<tr><td><b>Couplings + power transmission</b></td><td>Flexible couplings, rigid couplings, gear reducers, drive shafts, belts, sprockets</td><td>Motor-driven equipment everywhere</td></tr>
<tr><td><b>Wire, cable, conduit</b></td><td>Building copper wire, MV/HV cable, instrumentation cable, fiber, steel conduit, raceways, cable trays</td><td>Building electrical, instrumentation, network</td></tr>
<tr><td><b>Filtration</b></td><td>Air filters (HEPA, MERV), oil filters, fuel filters, hydraulic filters, water/coolant strainers</td><td>HVAC, engines, hydraulic systems, cooling loops</td></tr>
<tr><td><b>Plumbing fixtures and piping</b></td><td>Copper pipe + fittings, steel pipe, PVC/CPVC, valves, water heaters, drains</td><td>Building water, fire suppression, restrooms, makeup water</td></tr>
</table>

<!-- ============= 3. COOLING SYSTEMS ============= -->
<h2 id=&quot;cool-sys&quot;>3. Cooling System Deep Dives</h2>

<!-- ----- 3.1 CHILLER ----- -->
<h3>3.1 Building Chiller (water-cooled centrifugal, 1,000-2,000 ton)</h3>
<p class=&quot;ref&quot;>Tier 1 system $ per 100 MW DC: ~$30-80M (multiple chillers). Tier 1 OEMs: Trane, Carrier, York (Johnson Controls), Daikin McQuay, Mitsubishi Heavy. Most chillers in modern AI DC are water-cooled centrifugal with magnetic-bearing oil-free design.</p>

<table>
<tr class=&quot;cool&quot;><th>Sub-component</th><th>Function</th><th>% of chiller cost</th><th>Vendors competing for socket</th><th>Concentration</th></tr>
<tr class=&quot;vendor-key&quot;><td>Centrifugal compressor (oil-free, magnetic bearing)</td><td>Compresses refrigerant vapor; heart of the chiller</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:70px&quot;></span>25-30%</td><td>Danfoss Turbocor (dominant in oil-free), Garrett Motion oil-free centrifugal (NEW April 2026), in-house OEM Trane/Carrier/JCI for lubricated designs</td><td><span class=&quot;badge oligo&quot;>OLIGO</span> shifting to magnetic-bearing oil-free</td></tr>
<tr class=&quot;vendor&quot;><td>Compressor motor (often integrated)</td><td>Drives the compressor; high-speed permanent magnet</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:25px&quot;></span>8-12%</td><td>Integrated with Danfoss/Garrett compressor; or Regal Rexnord, Nidec, ABB, Siemens for separate-motor designs</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>VFD (Variable Frequency Drive)</td><td>Adjusts compressor speed to part-load</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:18px&quot;></span>5-8%</td><td>ABB ACS series, Siemens Sinamics, Yaskawa, Rockwell PowerFlex, Schneider Altivar</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>Evaporator (shell-and-tube HX)</td><td>Refrigerant boils, cools chilled water side</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:35px&quot;></span>10-15%</td><td>Mostly in-house OEM; brazed copper tubes from Wieland, Mueller</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>Condenser (shell-and-tube HX)</td><td>Refrigerant condenses, rejects heat to condenser water</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:35px&quot;></span>10-15%</td><td>Mostly in-house OEM; tube fabrication outsourced</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>Refrigerant charge (HFO low-GWP)</td><td>Thermodynamic working fluid</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:10px&quot;></span>3-5%</td><td>Chemours Opteon (R-1234ze, R-513A), Honeywell Solstice (R-1234yf), Daikin (R-32 + HFO blends), Arkema</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>Expansion valve</td><td>Pressure drop between condenser and evaporator</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:5px&quot;></span>1-2%</td><td>Sporlan (Parker Hannifin), Danfoss, Emerson Climate Tech (Copeland)</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>Control panel + PLC + HMI</td><td>Sequencing, BMS interface, safety logic</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:18px&quot;></span>5-8%</td><td>OEM-internal control (Trane Tracer, Carrier ComfortVu); Honeywell, Siemens, Schneider for retrofits</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>Sensors (T, P, flow, vibration)</td><td>Feedback for control + safety</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:8px&quot;></span>2-4%</td><td>Honeywell, Siemens, Schneider, Sensata, AMETEK, IFM</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>Frame + enclosure (steel)</td><td>Structure, lifting points, panels</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:18px&quot;></span>5-8%</td><td>OEM-internal sheet metal + structural steel</td><td><span class=&quot;badge broad&quot;>BROAD</span></td></tr>
<tr class=&quot;vendor&quot;><td>Piping + connections + isolation valves</td><td>Refrigerant + chilled water + condenser water connections</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:10px&quot;></span>3-5%</td><td>Copper tubing: Mueller, Wieland; valves: Sporlan, Danfoss, Watts</td><td><span class=&quot;badge broad&quot;>BROAD</span></td></tr>
<tr class=&quot;vendor&quot;><td>Insulation (pipe + shell)</td><td>Thermal + condensation control</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:5px&quot;></span>1-2%</td><td>Armaflex (Armacell), K-Flex, Aeroflex</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>Magnetic bearing controller (for oil-free)</td><td>Levitates the compressor shaft</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:5px&quot;></span>1-3%</td><td>SKF (Magnetic Mechatronics), in-house Danfoss + Garrett</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>Safety devices (relief valves, gas detectors)</td><td>Safety code compliance</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:5px&quot;></span>1-2%</td><td>Mercoid, Henry, Watts, Bacharach</td><td><span class=&quot;badge broad&quot;>BROAD</span></td></tr>
<tr class=&quot;vendor&quot;><td>Electrical disconnect + power input</td><td>Input breaker / safety switch</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:5px&quot;></span>1-2%</td><td>Eaton, Schneider, Siemens, ABB</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
</table>

<div class=&quot;pivot&quot;>
<b>Auto-pivot relevance.</b> Garrett Motion's April 2026 oil-free centrifugal compressor launch directly attacks Danfoss Turbocor's near-monopoly in the highest-$ sub-component of a chiller. If Garrett wins even 10-15% of new oil-free compressor sockets, that is meaningful revenue for a $2.5B market cap company. Regal Rexnord also sells motor + drive packages that could be specified into a chiller bypassing OEM-internal integration.
</div>

<!-- ----- 3.2 CDU ----- -->
<h3>3.2 Coolant Distribution Unit (CDU, in-row, 1-2 MW each)</h3>
<p class=&quot;ref&quot;>Tier 1 system $ per 100 MW DC: ~$5-15M (~80-120 CDUs). Tier 1 OEMs: Vertiv, nVent, Motivair (Schneider), Boyd (Eaton), CoolIT. Hyperscalers also self-design via Foxconn/Wiwynn ODMs.</p>

<table>
<tr class=&quot;cool&quot;><th>Sub-component</th><th>Function</th><th>% of CDU cost</th><th>Vendors competing for socket</th><th>Concentration</th></tr>
<tr class=&quot;vendor-key&quot;><td>Plate-and-frame heat exchanger</td><td>Transfers heat from primary chilled water to secondary rack coolant</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:60px&quot;></span>20-30%</td><td>Alfa Laval (gold standard), Kelvion, SWEP (Dover), Danfoss</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor-key&quot;><td>Secondary-side pumps (2-4 per CDU)</td><td>Circulate coolant through racks</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:50px&quot;></span>15-25%</td><td>Grundfos (private), Flowserve, Xylem, ITT Goulds, Wilo, KSB</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>Pump motors</td><td>Drive the pumps</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:18px&quot;></span>5-10%</td><td>Regal Rexnord, Nidec, ABB, Siemens; or integrated with Grundfos pumps</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>VFDs for pump speed control</td><td>Match flow to thermal load</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:18px&quot;></span>5-8%</td><td>ABB, Siemens, Yaskawa, Schneider, Rockwell</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>Expansion tank (secondary side)</td><td>Thermal expansion + air management</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:8px&quot;></span>2-4%</td><td>Amtrol, Bell &amp; Gossett (Xylem), Wessels</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>Control valves (isolation + balancing)</td><td>Flow control + maintenance isolation</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:10px&quot;></span>3-5%</td><td>Belimo (motorized), Spirax-Sarco, Bray, Watts</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>Sensors (T, P, flow, conductivity, leak)</td><td>Loop monitoring + control + leak alarm</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:18px&quot;></span>5-8%</td><td>Sensata, AMETEK, Honeywell, IFM, Endress+Hauser, Burkert</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>PLC / control panel + HMI</td><td>Sequencing, BMS interface, alarms</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:18px&quot;></span>5-8%</td><td>Allen-Bradley (Rockwell), Siemens S7, Schneider Modicon, OEM-internal</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>Strainers + filtration</td><td>Particulate removal protects pumps and rack manifolds</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:5px&quot;></span>1-3%</td><td>Eaton (filtration), Parker, Watts, Hayward</td><td><span class=&quot;badge broad&quot;>BROAD</span></td></tr>
<tr class=&quot;vendor&quot;><td>Frame / enclosure (steel skid)</td><td>Compact rack-side footprint</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:25px&quot;></span>8-12%</td><td>OEM internal fabrication</td><td><span class=&quot;badge broad&quot;>BROAD</span></td></tr>
<tr class=&quot;vendor&quot;><td>Piping + connections (stainless steel typically)</td><td>Internal pipework</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:10px&quot;></span>3-5%</td><td>Mueller, Cerro, Wieland stainless tubing</td><td><span class=&quot;badge broad&quot;>BROAD</span></td></tr>
<tr class=&quot;vendor&quot;><td>Electrical disconnect + power input</td><td>3-phase 480V input</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:5px&quot;></span>1-3%</td><td>Eaton, Schneider, Siemens, ABB</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>Leak detection cables</td><td>Underneath equipment + drip pan</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:5px&quot;></span>1-2%</td><td>RLE Technologies, TraceTek (TE), Honeywell</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
</table>

<div class=&quot;pivot&quot;>
<b>Auto-pivot relevance.</b> CDU is dense with Tier 2 content (~75%). Regal Rexnord could sell motor + pump + drive packages directly into ODM-built CDUs. Sensata could supply temp/pressure/flow sensors. Modine (already DC-pivoted) could supply plate HX competing with Alfa Laval. Flowserve, Xylem, ITT, and IDEX all compete for pump sockets that Grundfos currently dominates.
</div>

<!-- ----- 3.3 COOLING TOWER ----- -->
<h3>3.3 Cooling Tower / Dry Cooler (induced-draft, 5,000+ ton or air-cooled)</h3>
<p class=&quot;ref&quot;>Tier 1 system $ per 100 MW DC: ~$10-30M. Tier 1 OEMs: SPX Cooling Tech (Marley), BAC (Baltimore Aircoil), Evapco, EVAPCO, JCI/York. Hyperscalers in arid regions favor air-cooled dry coolers (no water) supplied by Munters, Modine, Vertiv, Trane.</p>

<table>
<tr class=&quot;cool&quot;><th>Sub-component</th><th>Function</th><th>% of system cost</th><th>Vendors competing for socket</th><th>Concentration</th></tr>
<tr class=&quot;vendor-key&quot;><td>Induced/forced draft fans (or condenser fans for dry)</td><td>Move air across fill or coil</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:50px&quot;></span>15-25%</td><td>Regal Rexnord (Nicotra Gebhardt COPRA), Greenheck, Loren Cook, Twin City Fan, Hudson Products (axial), Howden, ebm-papst</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>Fan motors</td><td>Drive the fans (often direct-drive)</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:30px&quot;></span>10-15%</td><td>Regal Rexnord, Nidec, ABB, Siemens, WEG</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>VFDs for fan speed control</td><td>Match airflow to heat load + reduce parasitic power</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:18px&quot;></span>5-8%</td><td>ABB, Siemens, Yaskawa, Rockwell, Schneider</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>Fill media (wet) / coil (dry)</td><td>Surface area for heat transfer</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:45px&quot;></span>15-20%</td><td>Wet fill: Brentwood, 2H, Munters (PVC fill); Dry coil: Modine, Heatcraft, Luvata, in-house OEM</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>Basin (concrete or FRP)</td><td>Water collection + sump (wet only)</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:25px&quot;></span>8-12%</td><td>OEM-internal FRP molding or concrete site-cast</td><td><span class=&quot;badge broad&quot;>BROAD</span></td></tr>
<tr class=&quot;vendor&quot;><td>Water distribution headers + nozzles (wet)</td><td>Distribute water evenly across fill</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:10px&quot;></span>3-5%</td><td>OEM-internal; replacement parts from Brentwood</td><td><span class=&quot;badge broad&quot;>BROAD</span></td></tr>
<tr class=&quot;vendor&quot;><td>Drift eliminators (wet)</td><td>Capture entrained water droplets</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:8px&quot;></span>2-4%</td><td>Brentwood, Munters, 2H Kunststoff</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>Structure (steel or FRP)</td><td>Mechanical support</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:25px&quot;></span>8-12%</td><td>OEM internal fabrication; galvanized or stainless steel</td><td><span class=&quot;badge broad&quot;>BROAD</span></td></tr>
<tr class=&quot;vendor&quot;><td>Sump heaters (freeze protection)</td><td>Prevent winter freeze-up</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:5px&quot;></span>1-2%</td><td>Chromalox, Watlow, Vulcanic</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>Water treatment chemical dosing</td><td>Biocide + corrosion inhibitor + scale inhibitor</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:8px&quot;></span>2-4%</td><td>Veolia, Ecolab Nalco, ChemTreat, Solenis</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>Strainers + makeup water + blowdown valves</td><td>Water quality management</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:5px&quot;></span>1-3%</td><td>Eaton, Pentair, Watts</td><td><span class=&quot;badge broad&quot;>BROAD</span></td></tr>
<tr class=&quot;vendor&quot;><td>Controls + sensors + leak detection</td><td>Fan speed control, makeup, water level</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:8px&quot;></span>2-4%</td><td>Honeywell, Schneider, Allen-Bradley (Rockwell)</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>Ladders + access platforms + safety</td><td>Maintenance access</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:5px&quot;></span>1-2%</td><td>OEM-internal fabrication</td><td><span class=&quot;badge broad&quot;>BROAD</span></td></tr>
</table>

<div class=&quot;pivot&quot;>
<b>Auto-pivot relevance.</b> Cooling towers are ~85% Tier 2 content. Regal Rexnord wins on the fan + motor + drive integrated package (Nicotra Gebhardt brand specifically pitched at DC). For dry coolers in water-scarce regions, Modine, Munters, and Trane compete head-on with the wet-cooling-tower vendors. Garrett Motion's oil-free centrifugal compressor doesn't apply to cooling towers (no compressor) but does apply to dry-cooler-paired chiller plants.
</div>

<!-- ----- 3.4 CRAH ----- -->
<h3>3.4 CRAH / CRAC Unit (Computer Room Air Handler, perimeter or in-row)</h3>
<p class=&quot;ref&quot;>Tier 1 system $ per 100 MW DC: declining in liquid-cooled era but still significant for non-data-hall and lower-density zones; ~$10-25M. Tier 1 OEMs: Vertiv (Liebert), Stulz, Schneider (Uniflair), Airedale (Modine).</p>

<table>
<tr class=&quot;cool&quot;><th>Sub-component</th><th>Function</th><th>% of unit cost</th><th>Vendors competing for socket</th><th>Concentration</th></tr>
<tr class=&quot;vendor-key&quot;><td>EC plug fans (high-efficiency)</td><td>Move air through the unit</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:55px&quot;></span>20-25%</td><td>Regal Rexnord (COPRA EC, 71% efficiency), ebm-papst, ZIEHL-ABEGG, Greenheck</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>Chilled water coil (fin-and-tube)</td><td>Cool air by chilled water</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:45px&quot;></span>15-20%</td><td>Modine, Heatcraft (Daikin), Luvata, Coilmaster, in-house OEM</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>Coil control valve (modulating)</td><td>Adjusts chilled water flow</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:10px&quot;></span>3-5%</td><td>Belimo, Siemens, Schneider</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>Dampers + filters</td><td>Airflow direction + particulate removal</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:15px&quot;></span>4-6%</td><td>Greenheck (dampers), Camfil (filters), AAF Flanders</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>Drain pan + condensate management</td><td>Manage condensate from coil</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:5px&quot;></span>1-3%</td><td>OEM-internal sheet metal; condensate pumps from Little Giant, Aspen</td><td><span class=&quot;badge broad&quot;>BROAD</span></td></tr>
<tr class=&quot;vendor&quot;><td>Humidifier (if humidification function)</td><td>Maintain RH</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:8px&quot;></span>2-5%</td><td>Carel, Condair, DriSteem</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>Sensors (T, RH, P, airflow)</td><td>Feedback for control</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:10px&quot;></span>3-5%</td><td>Vaisala, Sensata, Honeywell</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>Controls + HMI</td><td>BMS interface, sequencing</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:18px&quot;></span>5-8%</td><td>OEM-internal (Vertiv Liebert iCOM); Honeywell, Siemens, Schneider</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>Enclosure (steel + insulated panels)</td><td>Structure + sound attenuation</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:25px&quot;></span>8-12%</td><td>OEM-internal fabrication</td><td><span class=&quot;badge broad&quot;>BROAD</span></td></tr>
<tr class=&quot;vendor&quot;><td>Electrical disconnect + power input</td><td>3-phase input</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:5px&quot;></span>1-3%</td><td>Eaton, Schneider, Siemens, ABB</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
</table>

<!-- ----- 3.5 PRIMARY COOLING LOOP ----- -->
<h3>3.5 Primary Cooling Loop (Pipes, Pumps, Valves between Plant and CDU)</h3>
<p class=&quot;ref&quot;>$ per 100 MW DC: ~$15-30M. Field-installed; no single Tier 1 OEM, instead an EPC assembly of components.</p>

<table>
<tr class=&quot;cool&quot;><th>Sub-component</th><th>Function</th><th>% of loop cost</th><th>Vendors competing for socket</th><th>Concentration</th></tr>
<tr class=&quot;vendor-key&quot;><td>Steel pipe (carbon or stainless, 4-12 inch)</td><td>Main piping loops</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:50px&quot;></span>15-25%</td><td>Tenaris, Vallourec, JFE Steel, Nucor (large diameter); commodity</td><td><span class=&quot;badge broad&quot;>BROAD</span></td></tr>
<tr class=&quot;vendor&quot;><td>Pipe fittings + flanges</td><td>Joints, transitions, branch tees</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:18px&quot;></span>5-8%</td><td>Mueller, Anvil International, Smith-Cooper, Viega</td><td><span class=&quot;badge broad&quot;>BROAD</span></td></tr>
<tr class=&quot;vendor&quot;><td>Pipe joining (grooved coupling, welded, brazed)</td><td>Assembly method</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:25px&quot;></span>8-12%</td><td>Victaulic (dominant in grooved DC pipe joining), Georg Fischer, Anvil Gruvlok</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor-key&quot;><td>Primary loop pumps (large end-suction or vertical inline)</td><td>Circulate chilled water</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:50px&quot;></span>15-25%</td><td>Bell &amp; Gossett (Xylem), Armstrong Fluid, Grundfos, KSB, Flowserve</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>Pump motors</td><td>Drive the pumps</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:18px&quot;></span>5-8%</td><td>Regal Rexnord, ABB, WEG, Siemens, Nidec</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>VFDs for pump speed</td><td>Match flow to load</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:10px&quot;></span>3-5%</td><td>ABB, Siemens, Yaskawa, Schneider</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>Isolation + balancing + control valves</td><td>Flow control, maintenance isolation</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:18px&quot;></span>5-8%</td><td>Belimo, Watts, Bray, Spirax-Sarco, Pentair</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>Strainers + filtration</td><td>Particulate removal</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:8px&quot;></span>2-4%</td><td>Eaton, Watts, Hayward</td><td><span class=&quot;badge broad&quot;>BROAD</span></td></tr>
<tr class=&quot;vendor&quot;><td>Expansion tanks (bladder type)</td><td>Thermal expansion buffer</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:5px&quot;></span>1-3%</td><td>Bell &amp; Gossett (Xylem), Amtrol, Wessels</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>Pipe insulation</td><td>Thermal + condensation protection</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:18px&quot;></span>5-8%</td><td>Armaflex (Armacell), K-Flex, Knauf, Owens Corning</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>Sensors (T, P, flow)</td><td>Monitoring</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:8px&quot;></span>2-4%</td><td>Honeywell, Sensata, Endress+Hauser, Foxboro (Schneider)</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>Pipe hangers + supports</td><td>Mechanical support</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:8px&quot;></span>2-4%</td><td>Anvil, Tolco, B-Line (Eaton)</td><td><span class=&quot;badge broad&quot;>BROAD</span></td></tr>
</table>

<!-- ============= 4. POWER SYSTEMS ============= -->
<h2 id=&quot;power-sys&quot;>4. Power System Deep Dives</h2>

<!-- ----- 4.1 UPS ----- -->
<h3>4.1 UPS (Uninterruptible Power Supply, building-level, multi-MW)</h3>
<p class=&quot;ref&quot;>Tier 1 system $ per 100 MW DC: ~$25-60M. Tier 1 OEMs: Vertiv (Liebert), Schneider Electric (APC Galaxy/MGE), Eaton (9395 / Power Xpert), ABB (Conceptpower). Modern topology is online double-conversion at 1-2 MW per module.</p>

<table>
<tr class=&quot;power&quot;><th>Sub-component</th><th>Function</th><th>% of UPS cost</th><th>Vendors competing for socket</th><th>Concentration</th></tr>
<tr class=&quot;vendor-key&quot;><td>Battery cells + modules (Li-ion LFP or NMC)</td><td>Stored energy for ride-through (minutes)</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:60px&quot;></span>25-35%</td><td>CATL, BYD, LG Energy Solution, Samsung SDI, Panasonic; Tesla Megapack systems for larger BESS</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor-key&quot;><td>IGBT modules (rectifier + inverter power semis)</td><td>AC-DC + DC-AC conversion</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:45px&quot;></span>15-22%</td><td>Infineon (~30% share), Mitsubishi Electric, Hitachi Power Semi, Fuji Electric, Semikron Danfoss, onsemi, Wolfspeed (SiC alt)</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>BMS (Battery Management System)</td><td>Cell balancing, safety, monitoring</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:18px&quot;></span>5-8%</td><td>Analog Devices, Texas Instruments, Renesas, Infineon (BMS chips); battery integrator usually wraps it</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>Inductors / magnetics (output filter)</td><td>Smooth inverter PWM output</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:15px&quot;></span>4-7%</td><td>Vacuumschmelze, Hitachi Metals (now Proterial), Premo, Pulse Electronics, custom magnetics shops</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>DC bus capacitors (electrolytic + film)</td><td>Energy storage + ripple filtering at DC link</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:15px&quot;></span>4-7%</td><td>TDK Epcos, KEMET (Yageo), Vishay, Nichicon, Rubycon, Murata</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>Input + output transformers (if isolating topology)</td><td>Galvanic isolation + voltage matching</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:18px&quot;></span>5-8%</td><td>Hammond Power Solutions, EATON dry-type, Schneider; smaller dry-type market</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>Static bypass switch (SCR thyristor based)</td><td>Bypass to utility in fault/overload</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:8px&quot;></span>2-4%</td><td>Infineon, Mitsubishi (SCR thyristors); switch assembly OEM-internal</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>Cooling fans (forced air)</td><td>Internal heat removal</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:10px&quot;></span>3-5%</td><td>Delta Electronics, Nidec, Regal Rexnord, Sanyo Denki, ebm-papst</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>Controls (DSP + MCU + firmware)</td><td>PWM, sequencing, protection</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:18px&quot;></span>5-8%</td><td>OEM-internal (Vertiv, Schneider, Eaton); DSPs from TI, ADI</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>Isolation switches + breakers</td><td>Maintenance bypass + protection</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:8px&quot;></span>2-4%</td><td>Eaton, Schneider, ABB, Siemens</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>Enclosure (steel cabinet)</td><td>Structure + EMC shielding</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:15px&quot;></span>4-6%</td><td>nVent (Hoffman), Rittal, OEM-internal</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>Sensors (current, voltage, temp)</td><td>Feedback for control</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:10px&quot;></span>3-5%</td><td>LEM, Allegro, Honeywell</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
</table>

<div class=&quot;pivot&quot;>
<b>Auto-pivot relevance.</b> UPS is ~80% Tier 2 content with battery cells being the largest single line. The same Korean/Chinese/Japanese cell makers serving EVs supply UPS. Hammond Power Solutions (HPS.A.TO) is the cleanest dry-type transformer pure-play. Infineon and Mitsubishi own the IGBT socket. If Wolfspeed SiC pricing comes down materially, SiC could displace IGBTs in higher-efficiency UPS designs.
</div>

<!-- ----- 4.2 BBU ----- -->
<h3>4.2 BBU (Battery Backup Unit, rack-level, short ride-through)</h3>
<p class=&quot;ref&quot;>$ per 100 MW DC: ~$10-20M. Rack-mounted 1U-3U battery modules providing seconds to minutes of ride-through for the rack power shelves while the main UPS or generator transfers.</p>

<table>
<tr class=&quot;power&quot;><th>Sub-component</th><th>Function</th><th>% of BBU cost</th><th>Vendors competing for socket</th><th>Concentration</th></tr>
<tr class=&quot;vendor-key&quot;><td>Battery cells (Li-ion, typically 18650 or pouch)</td><td>Energy storage</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:55px&quot;></span>40-50%</td><td>Samsung SDI, LG Energy Solution, Panasonic, CATL, EVE Energy</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>BMS chip + monitor</td><td>Cell balance, fault detection, comms</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:20px&quot;></span>8-12%</td><td>Analog Devices, TI, Renesas, Infineon, Nuvoton</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>DC-DC converter + protection MOSFETs</td><td>Battery to bus + reverse current protection</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:18px&quot;></span>8-12%</td><td>Infineon, onsemi, TI, MPS, Vicor (BCM modules)</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>Hot-swap controller</td><td>Safe online insertion/removal</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:8px&quot;></span>2-4%</td><td>Analog Devices, TI, MPS</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>PCB + assembly + connectors</td><td>Mechanical + electrical integration</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:15px&quot;></span>5-8%</td><td>Amphenol, TE, Molex (connectors); OEM/ODM PCB</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>Enclosure + thermal interface</td><td>1U-3U cabinet + heat sink</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:10px&quot;></span>3-5%</td><td>OEM/ODM internal</td><td><span class=&quot;badge broad&quot;>BROAD</span></td></tr>
<tr class=&quot;vendor&quot;><td>Cooling fans (mini, axial)</td><td>Active heat removal</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:8px&quot;></span>2-4%</td><td>Delta, Sanyo Denki, Sunon, NMB</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
</table>

<!-- ----- 4.3 BACKUP GENERATOR ----- -->
<h3>4.3 Diesel + Gas Reciprocating Backup Generator (1-3 MW each)</h3>
<p class=&quot;ref&quot;>Tier 1 system $ per 100 MW DC: ~$30-50M. Tier 1 OEMs: Caterpillar, Cummins, Kohler, MTU Onsite Energy (Rolls-Royce Power Systems), Generac (smaller scale). Engine + alternator + controls + enclosure as integrated package (&quot;genset&quot;).</p>

<table>
<tr class=&quot;power&quot;><th>Sub-component</th><th>Function</th><th>% of genset cost</th><th>Vendors competing for socket</th><th>Concentration</th></tr>
<tr class=&quot;vendor-key&quot;><td>Engine (diesel V12-V16 or gas reciprocating)</td><td>Prime mover; produces shaft power</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:75px&quot;></span>35-50%</td><td>OEM-internal: Cummins QSK, CAT C175/3500, MTU 4000/8000, Rolls-Royce MTU, Wartsila for largest sizes</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor-key&quot;><td>Alternator (synchronous generator)</td><td>Mechanical to electrical conversion</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:35px&quot;></span>15-20%</td><td>Marathon Generators (Regal Rexnord-owned), Stamford (Cummins), MECC ALTE, Leroy-Somer (Nidec)</td><td><span class=&quot;badge duo&quot;>DUO</span> Marathon + Stamford dominate</td></tr>
<tr class=&quot;vendor&quot;><td>Exciter + AVR (automatic voltage regulator)</td><td>Voltage regulation on alternator</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:8px&quot;></span>2-4%</td><td>Basler Electric, Marelli Motori, integrated in alternator OEM</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor-key&quot;><td>Engine controls (electronic governor + ignition + monitoring)</td><td>Speed control, load sharing, diagnostics</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:18px&quot;></span>5-8%</td><td>Woodward (dominant, ~50%+ share), ComAp, DEIF, Heinzmann, OEM-internal</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>Fuel system (pump, filter, injectors)</td><td>Deliver fuel to engine</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:10px&quot;></span>3-6%</td><td>Bosch (diesel injection), Delphi, Stanadyne, OEM-internal; PHINIA (BWA spinoff) for gas valves</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>Radiator + cooling system</td><td>Cool engine jacket + charge air</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:10px&quot;></span>3-6%</td><td>Modine (auto pivot), L&amp;M Radiator, in-house OEM (Cummins ReCon)</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>Exhaust + aftertreatment (DPF, SCR, DOC)</td><td>Emissions compliance</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:10px&quot;></span>3-5%</td><td>Donaldson (DCI), Tenneco (Clarios), Faurecia, BorgWarner (Delphi Technologies)</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>Lubrication system (oil pump, filter, cooler)</td><td>Engine lubrication</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:8px&quot;></span>2-4%</td><td>OEM internal; filters from Donaldson, Mann+Hummel, Fleetguard (Cummins)</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>Starter motor + start batteries</td><td>Engine cranking</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:5px&quot;></span>1-2%</td><td>Prestolite, Mitsubishi, Delco Remy</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>Genset breaker + paralleling switchgear</td><td>Output protection + sync</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:10px&quot;></span>3-6%</td><td>ABB, Eaton, Schneider, Russelectric (Siemens), ASCO (Vertiv)</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>Enclosure (sound attenuating)</td><td>Weather + noise containment</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:18px&quot;></span>5-10%</td><td>Pritchard, OEM-internal fabrication, Vibrosystm vibration isolation</td><td><span class=&quot;badge broad&quot;>BROAD</span></td></tr>
<tr class=&quot;vendor&quot;><td>Fuel tank (sub-base or remote)</td><td>Fuel storage 24-72 hour ride-through</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:8px&quot;></span>2-4%</td><td>Modern Custom Fabrication, Acme Cryogenics, OEM-internal</td><td><span class=&quot;badge broad&quot;>BROAD</span></td></tr>
</table>

<div class=&quot;pivot&quot;>
<b>Auto-pivot relevance.</b> Genset business is largely captive to the Big 4 (Cummins, CAT, Kohler, MTU). The Tier 2 dollars flow primarily to Marathon (Regal Rexnord-owned) for alternators, Woodward for controls, Modine for radiators, Donaldson for filtration, and increasingly BorgWarner for fuel/exhaust components. Marathon alternator inside every Regal-supplied genset is a hidden Regal revenue line.
</div>

<!-- ----- 4.4 GAS TURBINE PRIMARY ----- -->
<h3>4.4 Gas Turbine Primary Power (On-Site Behind-the-Meter, 30-100+ MW unit)</h3>
<p class=&quot;ref&quot;>$ per 100 MW DC (if used): ~$80-180M. Tier 1 OEMs: GE Vernova (LM6000/9F), Siemens Energy (SGT-A/SGT5), Mitsubishi Power (M501J), Wartsila (for reciprocating gas peakers). BorgWarner TurboCell (NEW Feb 2026) targets the smaller modular end (1-10 MW per unit, scalable).</p>

<table>
<tr class=&quot;power&quot;><th>Sub-component</th><th>Function</th><th>% of turbine cost</th><th>Vendors competing for socket</th><th>Concentration</th></tr>
<tr class=&quot;vendor-key&quot;><td>Turbomachinery (compressor + turbine, single shaft)</td><td>Aerodynamic core</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:60px&quot;></span>30-40%</td><td>OEM-internal core IP (GE 9F, Siemens SGT5, MHI M501J). BorgWarner TurboCell brings new modular aero design.</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>Combustor (DLN, dry low NOx)</td><td>Fuel + air combustion</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:18px&quot;></span>5-10%</td><td>OEM-internal; ceramic coatings from Praxair Surface Technology</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor-key&quot;><td>Alternator (synchronous generator, direct-drive)</td><td>Mechanical to electrical</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:30px&quot;></span>10-15%</td><td>ABB, Brush (Spencer Electric), GE (in-house), Andritz Hydro, BHEL</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>Engine controls (FADEC-like)</td><td>Sequencing, control, protection</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:18px&quot;></span>5-10%</td><td>Woodward (large turbine controls leader), GE (Mark VIe), Siemens (T3000), Emerson (Ovation)</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>Fuel handling (gas valve, scrubber, regulator)</td><td>Fuel pretreatment</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:10px&quot;></span>3-6%</td><td>Honeywell, Emerson (Fisher), Pentair, Continental Industries, Woodward</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>Lube oil + hydraulic systems</td><td>Bearings + actuators</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:8px&quot;></span>2-4%</td><td>OEM-internal; pumps from Parker Hannifin, Bosch Rexroth; filters from Hy-Pro, Donaldson</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>Exhaust + heat recovery (HRSG if combined cycle)</td><td>Heat rejection / waste heat recovery</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:18px&quot;></span>5-10%</td><td>NEM Energy (CMI), Babcock &amp; Wilcox, Doosan, Foster Wheeler (Amec)</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>Inlet air filtration + cooling</td><td>Clean intake + power augmentation</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:8px&quot;></span>2-5%</td><td>Donaldson, Camfil, AAF Flanders; chillers from Stellar Energy, Mee Industries</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>Output breaker + step-up transformer</td><td>Generator connection to MV bus</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:18px&quot;></span>5-10%</td><td>ABB, Siemens, Eaton (breakers); Hitachi, Siemens, Hyosung (transformer)</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>Skid + enclosure + acoustic treatment</td><td>Structure + noise control</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:18px&quot;></span>5-10%</td><td>OEM-internal; acoustic from IAC, Kinetics</td><td><span class=&quot;badge broad&quot;>BROAD</span></td></tr>
</table>

<div class=&quot;pivot&quot;>
<b>Auto-pivot relevance.</b> Gas turbines have been a closed club. BorgWarner's TurboCell entry through TurboCell/Endeavour is the most disruptive Tier 2-to-Tier 1 move in this entire map. By leveraging BWA's turbocharger aerodynamics + thermal mgmt + high-speed motor expertise, TurboCell offers a modular turbine generator that scales differently than 30 MW frame units. If this delivers, it changes the on-site generation calculus completely. Garrett Motion's air bearing turbocompressor expertise is adjacent (could find its way into smaller microturbines or fuel cell BoP).
</div>

<!-- ----- 4.5 EHV TRANSFORMER ----- -->
<h3>4.5 EHV Power Transformer (765/345 kV, 150-300 MVA)</h3>
<p class=&quot;ref&quot;>Tier 1 system $ per 100 MW DC: ~$10-20M. Tier 1 OEMs: Hitachi Energy, Siemens Energy, GE Vernova-Prolec, Hyosung HICO, HD Hyundai Electric, Pennsylvania Transformer Tech (Quanta-owned). See main reference Section A for full OEM landscape.</p>

<table>
<tr class=&quot;power&quot;><th>Sub-component</th><th>Function</th><th>% of LPT cost</th><th>Vendors competing for socket</th><th>Concentration</th></tr>
<tr class=&quot;vendor-key&quot;><td>Grain-Oriented Electrical Steel (GOES) core</td><td>Magnetic flux path; laser-scribed; <0.23 mm thick</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:80px&quot;></span>25-35%</td><td>Nippon Steel HiB, JFE Steel (Japan), POSCO Hyper-GO (Korea), Cleveland-Cliffs Butler/Zanesville (US, H1DR grade target 2028)</td><td><span class=&quot;badge oligo&quot;>OLIGO</span> 4-5 mills globally</td></tr>
<tr class=&quot;vendor-key&quot;><td>Copper windings (HV + LV coils)</td><td>Current path; hand-wound</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:60px&quot;></span>15-25%</td><td>Furukawa, Hitachi Cable, Southwire, Wieland (rod); winding done in-OEM</td><td><span class=&quot;badge broad&quot;>BROAD</span> at material</td></tr>
<tr class=&quot;vendor&quot;><td>Insulating oil or ester fluid</td><td>Dielectric + cooling</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:25px&quot;></span>5-10%</td><td>Nynas (mineral oil), Ergon, Cargill FR3 (natural ester), MIDEL (synthetic ester)</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>HV bushings (porcelain or composite)</td><td>Connect internal coils to external lines</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:18px&quot;></span>5-10%</td><td>PFISTERER, Trench (Siemens), Hitachi (formerly ABB), GE Vernova</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor-key&quot;><td>On-load tap changer (OLTC)</td><td>Voltage regulation while energized</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:20px&quot;></span>5-8%</td><td>MR Reinhausen (Germany, 60-70% global share), Hyundai Heavy Industries, ABB-Hitachi</td><td><span class=&quot;badge sole&quot;>SOLE</span> at scale</td></tr>
<tr class=&quot;vendor&quot;><td>Tank + radiators (steel) + cooling fans + oil pumps</td><td>Structure + heat dissipation</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:30px&quot;></span>10-15%</td><td>OEM-internal fabrication; cooling fans from Regal Rexnord, Pelonis; oil pumps from KSB, Sulzer</td><td><span class=&quot;badge broad&quot;>BROAD</span></td></tr>
<tr class=&quot;vendor&quot;><td>Pressboard + paper insulation</td><td>Interlayer insulation</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:10px&quot;></span>3-5%</td><td>Weidmann (Switzerland), EHV Power (US), Krempel</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>Control cabinet + monitoring</td><td>Protection + DGA + monitoring</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:8px&quot;></span>2-5%</td><td>Camlin Energy (Doble), Qualitrol, GE Hitachi</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>Manufacturing labor (winding + drying)</td><td>2-6 week vacuum drying + hand winding</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:50px&quot;></span>15-20%</td><td>OEM-internal (skilled labor learning curve in years)</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>Transportation</td><td>Specialized heavy haul, 200-400 tonnes</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:10px&quot;></span>3-6%</td><td>Mammoet, Berard, ALE Heavylift, Wallenius Wilhelmsen</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
</table>

<!-- ----- 4.6 SWITCHGEAR ----- -->
<h3>4.6 MV / HV Switchgear (5-230 kV, GIS or AIS)</h3>
<p class=&quot;ref&quot;>Tier 1 system $ per 100 MW DC: ~$15-25M combined HV + MV. Tier 1 OEMs: Eaton, ABB, Schneider, Siemens, Hitachi, Mitsubishi Electric, Powell Industries (MV pure-play). See main reference for full vendor landscape.</p>

<table>
<tr class=&quot;power&quot;><th>Sub-component</th><th>Function</th><th>% of switchgear cost</th><th>Vendors competing for socket</th><th>Concentration</th></tr>
<tr class=&quot;vendor-key&quot;><td>Vacuum or SF6 circuit breakers</td><td>Switch + interrupt load + fault current</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:60px&quot;></span>30-40%</td><td>Eaton, ABB, Siemens, Hitachi (Mitsubishi for vacuum); Powell uses OEM breakers</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>Disconnect switches</td><td>Visible isolation</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:18px&quot;></span>5-8%</td><td>Same OEMs + Southern States, Hapam, Trayer</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor-key&quot;><td>Current transformers (CTs)</td><td>Step down current for protection + metering</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:18px&quot;></span>5-10%</td><td>Trench (Siemens), Ritz, ABB, ARTECHE, Pearson Electronics</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>Voltage transformers / CCVTs</td><td>Step down voltage for protection + metering</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:15px&quot;></span>4-7%</td><td>Same as CTs</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor-key&quot;><td>Protective relays (digital)</td><td>Fault detection + breaker tripping logic</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:25px&quot;></span>8-12%</td><td>SEL (Schweitzer Engineering Laboratories, ~50%+ share US), GE Multilin, ABB, Siemens, Beckwith Electric</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>Surge arresters</td><td>Lightning + switching transient</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:10px&quot;></span>3-5%</td><td>Hitachi (ABB), Siemens, MacLean Power Systems, Toshiba</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>Bus bars + insulators (copper)</td><td>Internal connections</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:18px&quot;></span>5-10%</td><td>Wieland, Luvata (copper rod); Lapp Insulators, NGK (insulators)</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>Mechanism + spring + motor (for breaker operation)</td><td>Stored energy to open/close breaker</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:8px&quot;></span>2-5%</td><td>OEM-internal; motors from Regal, Nidec</td><td><span class=&quot;badge broad&quot;>BROAD</span></td></tr>
<tr class=&quot;vendor&quot;><td>SF6 gas (GIS only)</td><td>Dielectric medium</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:5px&quot;></span>1-3%</td><td>3M, Solvay; alternatives (Clean Air, g3) replacing SF6</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>Enclosure (steel cabinet + arc-resistant)</td><td>Structure + safety</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:18px&quot;></span>5-10%</td><td>OEM-internal sheet metal</td><td><span class=&quot;badge broad&quot;>BROAD</span></td></tr>
<tr class=&quot;vendor&quot;><td>Control wiring + terminal blocks</td><td>Auxiliary circuits</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:8px&quot;></span>2-4%</td><td>Phoenix Contact, Weidmuller, Wago, ABB Entrelec</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
</table>

<div class=&quot;pivot&quot;>
<b>Auto-pivot relevance.</b> Switchgear is largely an established OEM market. The Tier 2 dollars go to SEL (relays, US private), Trench (CTs/PTs, Siemens-owned), MR Reinhausen (tap changers if integrated with transformer), and Phoenix Contact (terminal blocks, German private). Powell Industries (POWL) is a US-listed MV switchgear pure-play with $1.8B all-time-high backlog. Auto-pivot relevance is lower here; this is industrial-electric specialty.
</div>

<!-- ----- 4.7 PDU + BUSWAY ----- -->
<h3>4.7 Power Distribution Unit + Busway (inside building)</h3>
<p class=&quot;ref&quot;>$ per 100 MW DC: ~$15-30M. Distributes 480V AC (or 800V DC in new architectures) from MV transformer step-down to the rack power input. Tier 1 OEMs: Eaton, Schneider, ABB, Vertiv (Geist), Starline (Legrand), Universal Electric.</p>

<table>
<tr class=&quot;power&quot;><th>Sub-component</th><th>Function</th><th>% of PDU cost</th><th>Vendors competing for socket</th><th>Concentration</th></tr>
<tr class=&quot;vendor-key&quot;><td>Busway (copper or aluminum, plug-in)</td><td>Distribute power overhead with tap points</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:55px&quot;></span>30-40%</td><td>Starline (Legrand), Universal Electric, Schneider Canalis, Eaton Pow-R-Way, Siemens Sentron</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>Plug-in units (tap boxes)</td><td>Branch power to rack</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:18px&quot;></span>5-10%</td><td>Same OEMs as busway</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>MCCB / MCB breakers in PDU</td><td>Branch circuit protection</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:25px&quot;></span>10-15%</td><td>Eaton, ABB, Siemens, Schneider, Mitsubishi</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>Step-down transformer (480V → 415V/208V if needed)</td><td>Voltage matching for rack PSU input</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:18px&quot;></span>5-10%</td><td>Hammond Power Solutions, Acme Electric (Hubbell), Eaton dry-type</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>Rack PDU (intelligent)</td><td>Per-rack metering + outlet-level switching</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:30px&quot;></span>10-15%</td><td>Vertiv Geist, Legrand Raritan/Server Tech, Schneider APC, Eaton, Tripp Lite (Eaton)</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>Static Transfer Switch (STS)</td><td>Sub-cycle source transfer</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:10px&quot;></span>3-5%</td><td>Vertiv, Cyber Switching, ASCO (Vertiv), Russelectric (Siemens)</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>Cabling + connectors</td><td>Power cable to rack</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:25px&quot;></span>8-12%</td><td>Belden, Southwire, Encore Wire, Prysmian; Amphenol, TE for connectors</td><td><span class=&quot;badge broad&quot;>BROAD</span></td></tr>
<tr class=&quot;vendor&quot;><td>Cable trays + conduit</td><td>Containment + routing</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:18px&quot;></span>5-8%</td><td>Atkore, Eaton B-Line, Cooper B-Line, Cope Tray</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>Monitoring + metering</td><td>Per-rack power monitoring + DCIM input</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:10px&quot;></span>3-5%</td><td>Schneider PowerLogic, Eaton Power Xpert, GE Multilin, Veris Industries (Schneider)</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
</table>

<!-- ============= 5. BUILDING MEP ============= -->
<h2 id=&quot;building-sys&quot;>5. Building MEP Deep Dives</h2>

<!-- ----- 5.1 BUILDING ELECTRICAL ----- -->
<h3>5.1 Building Electrical Distribution (Low-Voltage, Non-IT)</h3>
<p class=&quot;ref&quot;>$ per 100 MW DC: ~$80-150M (subset of total $400-700M MEP). Covers everything from the secondary side of the main MV transformer down to convenience outlets, lighting, and BMS power.</p>

<table>
<tr class=&quot;building&quot;><th>Sub-component</th><th>Function</th><th>% of LV electrical cost</th><th>Vendors competing for socket</th><th>Concentration</th></tr>
<tr class=&quot;vendor-key&quot;><td>Copper building wire (THHN, MC cable)</td><td>Branch circuit wiring</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:45px&quot;></span>20-30%</td><td>Encore Wire (WIRE, US pure-play), Southwire (private), Cerro Wire, Atkore (AFC)</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor-key&quot;><td>Steel conduit + raceways</td><td>Wire containment</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:25px&quot;></span>10-15%</td><td>Atkore (ATKR, US leader), Allied Tube, Wheatland Tube</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>Distribution panels + LV breakers (MCCB/MCB)</td><td>Branch circuit panels</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:30px&quot;></span>15-20%</td><td>Eaton, Schneider Electric (Square D), Siemens, ABB</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>Dry-type transformers (smaller, 480V/208V)</td><td>Local voltage step-down</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:18px&quot;></span>5-10%</td><td>Hammond Power Solutions (HPS), Acme (Hubbell), Eaton, Schneider</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>Lighting + lighting controls</td><td>Illumination + occupancy sensing</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:25px&quot;></span>10-15%</td><td>Acuity Brands (AYI), Hubbell, Cooper Lighting (Signify), Lutron (controls)</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>Wiring devices (outlets, switches)</td><td>Power access</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:10px&quot;></span>3-5%</td><td>Leviton, Pass &amp; Seymour (Legrand), Hubbell, Cooper Wiring (Eaton)</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>Grounding (rod, conductor, busbar)</td><td>Safety grounding</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:10px&quot;></span>3-5%</td><td>nVent ERICO, Harger, Galvan</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>Cable trays</td><td>Open routing</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:8px&quot;></span>2-4%</td><td>Eaton B-Line, Cope, Atkore</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
</table>

<!-- ----- 5.2 BUILDING PLUMBING ----- -->
<h3>5.2 Building Plumbing + Fire Suppression</h3>
<p class=&quot;ref&quot;>$ per 100 MW DC: ~$30-60M. Domestic water, sanitary, makeup water for cooling, and fire suppression (pre-action sprinkler + clean agent in critical areas).</p>

<table>
<tr class=&quot;building&quot;><th>Sub-component</th><th>Function</th><th>% of plumbing+fire cost</th><th>Vendors competing for socket</th><th>Concentration</th></tr>
<tr class=&quot;vendor-key&quot;><td>Fire pumps (electric + diesel)</td><td>Pressurize sprinkler network</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:30px&quot;></span>10-15%</td><td>Patterson Pump, Aurora (Pentair), Peerless (Sterling), Pentair Fairbanks Nijhuis</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>Fire piping (steel + grooved)</td><td>Sprinkler distribution</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:30px&quot;></span>15-20%</td><td>Bull Moose Tube, Anvil, Victaulic, BWBS</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>Sprinkler heads + nozzles + dry-pipe valves</td><td>Discharge water</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:18px&quot;></span>5-10%</td><td>Tyco (Johnson Controls), Viking, Reliable Automatic Sprinkler, Globe Fire</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>Clean agent suppression (Novec, Inergen, FM-200)</td><td>For critical electrical rooms</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:15px&quot;></span>5-8%</td><td>3M (Novec, exiting PFAS), Honeywell (Solstice CO2 SF), Fike, Kidde (Carrier), Ansul (Tyco)</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>Fire alarm + detection panels</td><td>Smoke + heat + VESDA</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:18px&quot;></span>5-10%</td><td>Honeywell (Notifier, Fire-Lite), Johnson Controls (Simplex), Siemens, Edwards (Carrier)</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>Domestic water pumps + booster systems</td><td>Potable water supply</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:10px&quot;></span>3-5%</td><td>Grundfos, Xylem (Bell &amp; Gossett), Franklin Electric, Sta-Rite (Pentair)</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>Plumbing valves + fixtures</td><td>Branch isolation + fixtures</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:15px&quot;></span>5-8%</td><td>Watts Water (WTS), Mueller Industries (MLI), Nibco, Apollo Valve</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>Plumbing pipe + fittings (copper, CPVC, PEX)</td><td>Water distribution</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:18px&quot;></span>5-10%</td><td>Mueller (MLI, copper), Charlotte Pipe (CPVC), Uponor (PEX)</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>Backflow preventers</td><td>Water supply safety</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:5px&quot;></span>1-3%</td><td>Watts (WTS), Zurn (Elkay), Wilkins</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
</table>

<!-- ----- 5.3 NON-DATA HVAC ----- -->
<h3>5.3 Building HVAC for Non-Data-Hall Spaces (Offices, Restrooms, Corridors)</h3>
<p class=&quot;ref&quot;>$ per 100 MW DC: ~$10-30M. RTUs / AHUs / VAVs / exhaust fans for ancillary occupied space. Far smaller than the data hall cooling system but uses the same Tier 2 categories.</p>

<table>
<tr class=&quot;building&quot;><th>Sub-component</th><th>Function</th><th>% of HVAC cost</th><th>Vendors competing for socket</th><th>Concentration</th></tr>
<tr class=&quot;vendor&quot;><td>RTUs / AHUs (rooftop or interior air handlers)</td><td>Air conditioning for occupied space</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:45px&quot;></span>30-40%</td><td>Carrier (CARR), Trane (TT), Lennox (LII), AAON, Daikin, York (JCI), Mitsubishi Electric</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>VAV boxes + reheat coils</td><td>Zone temperature control</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:18px&quot;></span>5-10%</td><td>Titus (Air System Components), Krueger, Price Industries, Trane</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>Exhaust fans + dampers</td><td>Ventilation</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:15px&quot;></span>5-8%</td><td>Greenheck, Cook, Twin City Fan, Penn Ventilation</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>BMS controllers + sensors + actuators</td><td>Building automation</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:30px&quot;></span>15-20%</td><td>Honeywell (HON), Johnson Controls (JCI), Siemens, Schneider, Distech, Carrier</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
<tr class=&quot;vendor&quot;><td>Ductwork (sheet metal)</td><td>Air distribution</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:30px&quot;></span>10-15%</td><td>Local sheet metal contractors; specialty: McGill AirFlow, Eastern Sheet Metal</td><td><span class=&quot;badge broad&quot;>BROAD</span></td></tr>
<tr class=&quot;vendor&quot;><td>Diffusers + grilles + registers</td><td>Air discharge</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:8px&quot;></span>2-4%</td><td>Titus, Krueger, Price, Anemostat</td><td><span class=&quot;badge broad&quot;>BROAD</span></td></tr>
<tr class=&quot;vendor&quot;><td>Filters (MERV / HEPA)</td><td>Air cleaning</td><td class=&quot;pct&quot;><span class=&quot;pctbar&quot; style=&quot;width:8px&quot;></span>2-4%</td><td>Camfil, AAF Flanders, Filtration Group</td><td><span class=&quot;badge oligo&quot;>OLIGO</span></td></tr>
</table>

<!-- ============= 6. CROSS-CUTTING ============= -->
<h2 id=&quot;crosscut&quot;>6. Cross-Cutting Sub-Components (Appear in Many Tier 1 Systems)</h2>
<p class=&quot;ref&quot;>Some sub-components appear inside almost every Tier 1 system. These are the deepest pools of Tier 2 dollar opportunity because they aggregate across many sockets.</p>

<h3>6.1 Industrial Motors</h3>
<table>
<tr><th>Appears inside</th><th>Estimated $ per 100 MW DC (motor content only)</th></tr>
<tr><td>Chillers (compressor motor + auxiliary)</td><td>$10-25M</td></tr>
<tr><td>CDUs (pump motors)</td><td>$2-6M</td></tr>
<tr><td>Cooling towers / dry coolers (fan motors)</td><td>$3-8M</td></tr>
<tr><td>CRAH/CRAC (EC plug fan integrated motors)</td><td>$3-7M</td></tr>
<tr><td>Primary loop pumps (large frame motors)</td><td>$3-8M</td></tr>
<tr><td>Switchgear (mechanism motors)</td><td>$0.3-0.8M</td></tr>
<tr><td>Generators (jacket cooling, fuel system motors)</td><td>$1-3M</td></tr>
<tr><td>Building HVAC (fans, dampers, valves)</td><td>$5-15M</td></tr>
<tr><td>Building plumbing + fire (pumps)</td><td>$1-3M</td></tr>
<tr class=&quot;vendor-key&quot;><td><b>Total motor content per 100 MW DC</b></td><td class=&quot;cur&quot;><b>~$30-75M</b></td></tr>
</table>
<p>Top vendors: Regal Rexnord (RRX), Nidec, ABB, Siemens, WEG, Hitachi Industrial. Motor-as-a-share-of-DC is invisible at Tier 1 view but material at the aggregate Tier 2 view.</p>

<h3>6.2 Bearings (in Every Rotating Asset)</h3>
<table>
<tr><th>Appears inside</th><th>Type</th></tr>
<tr><td>Motors (all)</td><td>Ball + roller (deep-groove, angular contact)</td></tr>
<tr><td>Pumps</td><td>Mechanical seal + bearing pair</td></tr>
<tr><td>Fans</td><td>Heavy-duty deep groove + spherical</td></tr>
<tr><td>Compressors (lubricated)</td><td>Babbitt journal + thrust</td></tr>
<tr><td>Compressors (oil-free)</td><td>Magnetic levitation (Danfoss, Garrett, SKF Magnetic Mechatronics)</td></tr>
<tr><td>Generators + alternators</td><td>Sleeve + roller</td></tr>
<tr><td>Gas turbines</td><td>Tilting pad journal + thrust</td></tr>
<tr><td>Gear reducers</td><td>Tapered roller</td></tr>
</table>
<p>Top vendors: Timken (TKR, US-listed), SKF (Swedish), Schaeffler (German auto pivot), NSK + NTN + JTEKT (Japanese). Bearings are aftermarket recurring revenue that compounds with the installed base.</p>

<h3>6.3 Drives / VFDs (Variable Frequency Drives)</h3>
<p>Every variable-speed motor needs one. Top vendors: ABB (ACS series), Siemens (Sinamics), Yaskawa, Rockwell Automation (PowerFlex), Schneider (Altivar), Danfoss, Mitsubishi Electric. Estimated $5-15M per 100 MW DC across all VFD sockets.</p>

<h3>6.4 Sensors (Temperature, Pressure, Flow, Vibration, Leak)</h3>
<p>Embedded in every Tier 1 system for control + monitoring + BMS feedback. Top vendors: Sensata (ST, auto pivot), AMETEK (AME), Honeywell (HON), Endress+Hauser (private), IFM Electronic (private), Pepperl+Fuchs (private), Vaisala (Finnish, RH/T). Estimated $5-15M per 100 MW DC across all sockets.</p>

<h3>6.5 BMS Controllers + Industrial PLCs</h3>
<p>Run the data center's M&amp;E systems. Top vendors: Honeywell (Tridium / Distech), Johnson Controls (Metasys), Siemens (Desigo), Schneider (EcoStruxure), Distech, Carrier (i-Vu), Trane (Tracer). For motion/equipment: Rockwell (Allen-Bradley), Siemens (S7), Schneider (Modicon), Mitsubishi. Estimated $10-30M per 100 MW DC including software + integration.</p>

<h3>6.6 Power Semiconductors (IGBT, MOSFET, SiC, GaN)</h3>
<p>Inside UPS, drives, rectifiers, BBUs, and all power conversion. Top vendors: Infineon (~30% global power semi share), Mitsubishi Electric, ON Semi, STMicro, Hitachi Power Semi (formerly ABB), Fuji Electric, Wolfspeed (SiC), Navitas (GaN). Estimated $25-50M per 100 MW DC across all sockets.</p>

<h3>6.7 Battery Cells (Stationary Storage)</h3>
<p>Inside UPS, BBU, BESS. Top vendors: CATL, BYD, LG Energy Solution, Samsung SDI, Panasonic, EVE Energy. Tesla integrates third-party cells into Megapack. Estimated $30-60M per 100 MW DC across UPS + BBU + small BESS.</p>

<h3>6.8 Refrigerants</h3>
<p>Inside every chiller and CRAC unit using vapor-compression. Top vendors: Chemours (CC, Opteon HFO), Honeywell (HON, Solstice HFO), Daikin Chemical, Arkema. Estimated $1-5M per 100 MW DC.</p>

<h3>6.9 Capacitors (Film, Electrolytic, Ceramic)</h3>
<p>DC bus, output filter, EMI snubbers. Top vendors: TDK (Epcos), KEMET (Yageo), Vishay, Nichicon, Rubycon, Murata. Estimated $2-8M per 100 MW DC.</p>

<h3>6.10 Engine Controls / Governor</h3>
<p>Inside every diesel + gas engine + turbine. Top vendor: Woodward (WWD) with ~50%+ share at large industrial controls. Also ComAp, DEIF, Heinzmann. Estimated $2-5M per 100 MW DC including BWA TurboCell + gensets + larger turbines.</p>

<!-- ============= 7. BATTLE MAP ============= -->
<h2 id=&quot;battle&quot;>7. Auto/Industrial Pivot Battle Map</h2>
<p class=&quot;ref&quot;>Where Tier 2 auto/industrial vendors are competing for data center sockets. Confirmed pivots and likely candidates.</p>

<h3>7.1 Confirmed Pivot Plays (Verified Contracts or Product Launches)</h3>
<table>
<tr><th>Vendor</th><th>Tier 1 sub-component socket</th><th>Tier 1 system entered</th><th>$ implied per 100 MW DC</th><th>Vendor displacement</th></tr>
<tr class=&quot;vendor-key&quot;><td>BorgWarner (BWA)</td><td>Modular turbine generator (TurboCell)</td><td>Gas turbine on-site primary</td><td class=&quot;cur&quot;>$80-180M (if used)</td><td>Displaces GE Vernova, Siemens, MHI for smaller modular installations</td></tr>
<tr class=&quot;vendor-key&quot;><td>Garrett Motion (GTX)</td><td>Oil-free centrifugal compressor</td><td>Building chiller</td><td class=&quot;cur&quot;>$8-25M per 100 MW (compressor share of chiller fleet)</td><td>Direct attack on Danfoss Turbocor near-monopoly</td></tr>
<tr class=&quot;vendor-key&quot;><td>Regal Rexnord (RRX)</td><td>Motors + EC plug fans + integrated e-pods + couplings + bearings + Marathon alternators</td><td>CDU, cooling tower, CRAH, primary loop pumps, gensets, e-pod systems</td><td class=&quot;cur&quot;>$30-60M (motor + fan + alternator content across multiple systems)</td><td>Direct sourcing alternative; e-pods compete with Vertiv at system level</td></tr>
<tr class=&quot;vendor-key&quot;><td>Modine (MOD)</td><td>Heat exchangers + Airedale chillers</td><td>CRAH/CRAC, chillers (full system), dry coolers</td><td class=&quot;cur&quot;>$15-40M (HX content + full Airedale chiller share)</td><td>Already an established DC vendor at system level</td></tr>
</table>

<h3>7.2 High-Probability Pivot Candidates</h3>
<table>
<tr><th>Vendor</th><th>Sub-component sockets they could capture</th><th>Tier 1 systems affected</th><th>Probability indicator</th></tr>
<tr class=&quot;vendor-auto&quot;><td>Sensata Technologies (ST)</td><td>Temperature + pressure + flow sensors</td><td>Every cooling and power system</td><td>Auto sensor expertise directly portable</td></tr>
<tr class=&quot;vendor-auto&quot;><td>Flowserve (FLS)</td><td>Process pumps + valves</td><td>CDU, primary loop, fuel handling</td><td>Tight pump market; long backlogs growing</td></tr>
<tr class=&quot;vendor-auto&quot;><td>Xylem (XYL)</td><td>Water pumps (Bell &amp; Gossett, Goulds)</td><td>Primary loop, makeup water, fire</td><td>Already strong building water position</td></tr>
<tr class=&quot;vendor-auto&quot;><td>IDEX (IEX)</td><td>Specialty pumps + fluidics</td><td>CDU specialty fluids, lubrication</td><td>Specialty channels expanding</td></tr>
<tr class=&quot;vendor-auto&quot;><td>ITT Inc (ITT)</td><td>Motion (Goulds pumps), Connect &amp; Control</td><td>Primary loop, fuel handling</td><td>Pump + connector content</td></tr>
<tr class=&quot;vendor-auto&quot;><td>Timken (TKR)</td><td>Bearings (aftermarket especially)</td><td>Every rotating asset</td><td>Embedded in everything; recurring revenue</td></tr>
<tr class=&quot;vendor-auto&quot;><td>AAON</td><td>Custom air handlers + DC-specific units</td><td>CRAH/CRAC, building HVAC</td><td>DC-specific product line growing</td></tr>
<tr class=&quot;vendor-auto&quot;><td>Lennox International (LII)</td><td>Commercial HVAC</td><td>Building non-data HVAC</td><td>Commercial HVAC for smaller deployments</td></tr>
<tr class=&quot;vendor-auto&quot;><td>Watts Water (WTS)</td><td>Plumbing valves + backflow</td><td>Building plumbing + cooling makeup</td><td>Building water specialist</td></tr>
<tr class=&quot;vendor-auto&quot;><td>Pentair (PNR)</td><td>Water + cooling flow products + Aurora fire pumps</td><td>Cooling loop, fire suppression</td><td>Cooling water + fire share</td></tr>
<tr class=&quot;vendor-auto&quot;><td>Mueller Industries (MLI)</td><td>Copper pipe + tube + fittings</td><td>Cooling loops, plumbing</td><td>Commodity but volume-leveraged to DC growth</td></tr>
<tr class=&quot;vendor-auto&quot;><td>Encore Wire (WIRE)</td><td>Building copper wire</td><td>Building electrical</td><td>US pure-play building wire</td></tr>
<tr class=&quot;vendor-auto&quot;><td>Atkore (ATKR)</td><td>Steel conduit + raceways + cable trays</td><td>Building electrical containment</td><td>US conduit leader</td></tr>
<tr class=&quot;vendor-auto&quot;><td>Hubbell (HUBB)</td><td>Wiring devices + Acme dry-type transformers + grounding</td><td>Building electrical distribution</td><td>Multi-product building electrical</td></tr>
<tr class=&quot;vendor-auto&quot;><td>Hammond Power Solutions (HPS.A.TO)</td><td>Dry-type transformers</td><td>Building electrical step-down</td><td>Canadian-listed pure-play dry-type</td></tr>
<tr class=&quot;vendor-auto&quot;><td>Acuity Brands (AYI)</td><td>Lighting + lighting controls</td><td>Building lighting</td><td>US commercial lighting leader</td></tr>
<tr class=&quot;vendor-auto&quot;><td>Allegion (ALLE)</td><td>Locks + access control</td><td>Physical security</td><td>DC security at scale</td></tr>
<tr class=&quot;vendor-auto&quot;><td>Donaldson (DCI)</td><td>Filtration (air + oil + fuel + hydraulic)</td><td>Gensets, gas turbines, HVAC intakes</td><td>Filtration embedded everywhere</td></tr>
<tr class=&quot;vendor-auto&quot;><td>Woodward (WWD)</td><td>Engine + turbine controls + fuel valves</td><td>Generators, gas turbines including BWA TurboCell</td><td>Sole leader in industrial engine/turbine controls</td></tr>
<tr class=&quot;vendor-auto&quot;><td>Rockwell Automation (ROK)</td><td>Drives + PLCs + Allen-Bradley</td><td>Drives + BMS in many systems</td><td>Industrial automation breadth</td></tr>
<tr class=&quot;vendor-auto&quot;><td>Emerson (EMR)</td><td>Process valves (Fisher) + Copeland refrigeration components + controls</td><td>Chillers, valves, instrumentation</td><td>Multi-product process automation</td></tr>
<tr class=&quot;vendor-auto&quot;><td>Parker Hannifin (PH)</td><td>Filtration + motion + Sporlan expansion valves + quick disconnects</td><td>Chillers, hydraulics, liquid cooling QDs</td><td>Multi-product motion + flow</td></tr>
<tr class=&quot;vendor-auto&quot;><td>AMETEK (AME)</td><td>Process instruments + electronic measurement</td><td>Sensor + instrumentation embedded</td><td>Specialty industrial instruments</td></tr>
<tr class=&quot;vendor-auto&quot;><td>Roper Technologies (ROP)</td><td>Specialty industrial + software</td><td>Niche monitoring + DCIM</td><td>Software-heavy industrial</td></tr>
<tr class=&quot;vendor-auto&quot;><td>Honeywell (HON)</td><td>BMS controllers + sensors + Solstice refrigerants + clean agent</td><td>Building automation + fire + refrigerants</td><td>Multi-system breadth</td></tr>
<tr class=&quot;vendor-auto&quot;><td>Johnson Controls (JCI)</td><td>BMS (Metasys) + York chillers + Simplex fire + Tyco sprinklers</td><td>Cooling + fire + BMS triple-play</td><td>Multi-product DC content</td></tr>
<tr class=&quot;vendor-auto&quot;><td>Comfort Systems USA (FIX)</td><td>Mechanical EPC + modular pre-fab</td><td>Field MEP assembly</td><td>Quietly large DC backlog</td></tr>
<tr class=&quot;vendor-auto&quot;><td>API Group (APG)</td><td>Specialty contracting + fire protection</td><td>Fire suppression + MEP</td><td>Field installation share</td></tr>
<tr class=&quot;vendor-auto&quot;><td>EMCOR (EME)</td><td>Mechanical + electrical EPC</td><td>Field MEP assembly</td><td>Large mission-critical contractor</td></tr>
</table>

<h3>7.3 Speculative Auto-Pivot Candidates (Watch List)</h3>
<table>
<tr><th>Vendor</th><th>What they could pivot</th><th>Probability</th></tr>
<tr class=&quot;vendor-auto&quot;><td>Aptiv (APTV)</td><td>Auto electrical architecture and connectors → DC power distribution + cables</td><td>Medium; needs strategic move</td></tr>
<tr class=&quot;vendor-auto&quot;><td>Lear (LEA)</td><td>E-Systems (auto electrical) → DC power distribution</td><td>Lower; less direct fit</td></tr>
<tr class=&quot;vendor-auto&quot;><td>Visteon (VC)</td><td>Auto electronics → industrial monitoring</td><td>Lower; specialized</td></tr>
<tr class=&quot;vendor-auto&quot;><td>Magna (MGA)</td><td>Could repurpose auto manufacturing capacity</td><td>Speculative</td></tr>
<tr class=&quot;vendor-auto&quot;><td>Allison Transmission (ALSN)</td><td>Heavy-duty transmissions → genset PTOs or industrial gear reducers</td><td>Speculative</td></tr>
<tr class=&quot;vendor-auto&quot;><td>Phinia (PHIN, BWA fuel-systems spinoff)</td><td>Fuel injection for industrial gas engines</td><td>Direct fit; tracks BWA pivot</td></tr>
<tr class=&quot;vendor-auto&quot;><td>Schaeffler (German)</td><td>Auto + industrial bearings + magnetic bearings</td><td>Already industrial; direct fit</td></tr>
</table>

<!-- ============= 8. CAPACITY FILL ANALYSIS ============= -->
<h2 id=&quot;capacity&quot;>8. Capacity Fill Analysis: Who Should Get the Most Dollar Content</h2>
<p class=&quot;ref&quot;>The synthesis. Combines bottleneck severity (where incumbents are sold out), capability fit (who can actually deliver), $ pool addressable (size of the prize), and current pricing (how much is already discounted). The intersection identifies highest-conviction step-function candidates.</p>

<!-- ===== 8.1 FRAMEWORK ===== -->
<h3>8.1 The Four-Dimensional Framework</h3>
<table>
<tr><th>Dimension</th><th>What it measures</th><th>How it is scored here</th><th>Source data</th></tr>
<tr><td><b>1. Bottleneck severity</b></td><td>How sold-out is the incumbent supply for this sub-component</td><td>SEVERE (3+ year lead times, allocation, public backlog), MODERATE (12-24 mo tight), LOW (commodity / adequate)</td><td>Lead time disclosures, Vertiv $9.5B backlog, Powell $1.8B backlog, Comfort Systems $11.94B backlog, EHV LPT 128-210 weeks, gas turbine 3-5 yr slot reservations</td></tr>
<tr><td><b>2. Capability fit</b></td><td>Can the Tier 2 vendor actually deliver the sub-component at scale</td><td>STRONG (verified product or contract), GOOD (clear adjacent expertise), SPECULATIVE (theoretical adjacency)</td><td>Product launches, MSAs, segment disclosures, manufacturing capacity</td></tr>
<tr><td><b>3. $ pool addressable</b></td><td>Total Tier 2 $ available in that sub-component category per 100 MW DC</td><td>From master inventory and Section 8.1 numbers below</td><td>BOM analysis in Sections 3-7</td></tr>
<tr><td><b>4. Underpricing</b></td><td>How much of the AI infrastructure thesis is already in the stock</td><td>UNDERPRICED (auto headwinds masking pivot), PARTIAL (some recognition), PRICED (already AI-tagged)</td><td>Stock performance, analyst coverage, segment disclosures, forward multiples</td></tr>
</table>

<div class=&quot;callout&quot;>
<b>Why combine four dimensions.</b> A vendor with strong capability in a non-bottleneck product is just doing business as usual. A bottleneck with no capable new entrant just stays bottlenecked. A capable vendor entering a bottleneck whose stock is already priced for it offers no asymmetric return. The intersection of all four is where the step-function lives.
</div>

<!-- ===== 8.2 BOTTLENECK SEVERITY RANKING ===== -->
<h3>8.2 Where the Capacity Crunch Is (Severity Ranking by Sub-Component)</h3>
<table>
<tr><th>Sub-component category</th><th>Severity</th><th>$ pool per 100 MW DC</th><th>Evidence of constraint</th><th>Can Tier 2 newcomers enter?</th></tr>
<tr class=&quot;sev-severe&quot;><td>Gas turbines (primary on-site)</td><td>SEVERE</td><td class=&quot;cur&quot;>$80-180M (if used)</td><td>GE Vernova ~100 GW slot reservations; 3-5+ yr lead times</td><td>YES: BWA TurboCell verified entry</td></tr>
<tr class=&quot;sev-severe&quot;><td>EHV transformers (765 kV class)</td><td>SEVERE</td><td class=&quot;cur&quot;>$10-20M</td><td>128-210 week lead times; sole US 765 kV plant until 2028</td><td>NO: physics-bound, GOES + drying + skilled labor moats</td></tr>
<tr class=&quot;sev-severe&quot;><td>Oil-free centrifugal compressors (chiller)</td><td>SEVERE</td><td class=&quot;cur&quot;>$8-25M (of $30-80M chiller spend)</td><td>Danfoss Turbocor near-monopoly; chiller lead times extending</td><td>YES: GTX verified entry April 2026</td></tr>
<tr class=&quot;sev-severe&quot;><td>CDU systems</td><td>SEVERE</td><td class=&quot;cur&quot;>$5-15M direct, but gates rack deployment</td><td>Vertiv $9.5B backlog, nVent expanding, OCP Project Deschutes scaling</td><td>YES: ODM-built CDUs use Tier 2 components (Flowserve pumps, Modine HX, Regal motors)</td></tr>
<tr class=&quot;sev-severe&quot;><td>Industrial motors (large-frame and EC)</td><td>SEVERE</td><td class=&quot;cur&quot;>$30-75M total</td><td>Regal, Nidec, ABB capacity-tight; multi-quarter delivery</td><td>YES: RRX $735M e-pod orders</td></tr>
<tr class=&quot;sev-severe&quot;><td>Heat exchangers (plate + shell-tube)</td><td>SEVERE</td><td class=&quot;cur&quot;>$20-50M total</td><td>Alfa Laval backlog growing; Modine ramping Airedale</td><td>YES: MOD already established; Kelvion, AAON could expand</td></tr>
<tr class=&quot;sev-severe&quot;><td>Process pumps (specialty + circulator)</td><td>SEVERE</td><td class=&quot;cur&quot;>$15-40M total</td><td>Grundfos allocation-bound; Flowserve TMGcore 5,000 pump contract</td><td>YES: FLS verified; XYL, ITT, IDEX capable</td></tr>
<tr class=&quot;sev-severe&quot;><td>Mechanical EPC labor</td><td>SEVERE</td><td class=&quot;cur&quot;>$50-150M (~ field labor)</td><td>FIX backlog $11.94B (+99% YoY), tech 45% of revenue</td><td>YES: FIX, APG, EME, modular pre-fab expansion</td></tr>
<tr class=&quot;sev-severe&quot;><td>Dry-type transformers (480V/208V building)</td><td>SEVERE</td><td class=&quot;cur&quot;>$5-15M (subset of MEP)</td><td>EHV demand crowding capacity; Hammond Power growing</td><td>YES: HPS.A pure-play; Acme/Hubbell, Eaton capacity</td></tr>
<tr class=&quot;sev-severe&quot;><td>HV/MV switchgear breakers</td><td>SEVERE</td><td class=&quot;cur&quot;>$10-25M total</td><td>Eaton, ABB, Schneider backlogs; Powell $1.8B all-time-high</td><td>LIMITED: established field, hard for newcomers</td></tr>
<tr class=&quot;sev-mod&quot;><td>Power semiconductors (IGBT + SiC)</td><td>MODERATE</td><td class=&quot;cur&quot;>$25-50M total</td><td>Infineon, Mitsubishi tight; Wolfspeed pricing pressure</td><td>PARTIAL: auto power semi vendors (onsemi, Wolfspeed) could redirect</td></tr>
<tr class=&quot;sev-mod&quot;><td>Battery cells (UPS + BBU)</td><td>MODERATE</td><td class=&quot;cur&quot;>$30-60M total</td><td>CATL, BYD, LG ES allocation-bound</td><td>NO: same vendors serve auto and DC</td></tr>
<tr class=&quot;sev-mod&quot;><td>Backup generators (diesel + gas reciprocating)</td><td>MODERATE</td><td class=&quot;cur&quot;>$30-50M</td><td>Cummins, CAT capacity allocation; Marathon (Regal) alternators tight</td><td>PARTIAL: RRX-owned Marathon captures alternator; Wartsila reciprocating</td></tr>
<tr class=&quot;sev-mod&quot;><td>EC plug fans (CRAH/CRAC)</td><td>MODERATE</td><td class=&quot;cur&quot;>$10-25M total fans</td><td>Regal Nicotra, ebm-papst capacity-tight</td><td>YES: RRX confirmed; Greenheck</td></tr>
<tr class=&quot;sev-mod&quot;><td>VFDs / drives</td><td>MODERATE</td><td class=&quot;cur&quot;>$5-15M</td><td>Chip-driven backlog; ABB, Siemens tight</td><td>LIMITED: established players catching up</td></tr>
<tr class=&quot;sev-mod&quot;><td>Engine + turbine controls</td><td>MODERATE</td><td class=&quot;cur&quot;>$2-5M</td><td>Woodward at ~50%+ share; ComAp alternatives</td><td>LIMITED: Woodward dominant</td></tr>
<tr class=&quot;sev-mod&quot;><td>BMS controllers + automation</td><td>MODERATE</td><td class=&quot;cur&quot;>$10-30M</td><td>Honeywell, Johnson Controls capacity OK; software-led</td><td>YES: ROK, EMR, HON all capable</td></tr>
<tr class=&quot;sev-mod&quot;><td>Sensors and instrumentation</td><td>MODERATE</td><td class=&quot;cur&quot;>$5-15M</td><td>Demand growth; Sensata auto-pivot capability</td><td>YES: ST verified auto-pivot</td></tr>
<tr class=&quot;sev-mod&quot;><td>Liquid cooling QDs (rack)</td><td>MODERATE</td><td class=&quot;cur&quot;>$5-15M</td><td>Stäubli + CPC near-monopoly; reliability data moat</td><td>LIMITED: Parker Hannifin emerging alternative</td></tr>
<tr class=&quot;sev-low&quot;><td>Building copper wire</td><td>LOW</td><td class=&quot;cur&quot;>$30-60M</td><td>Demand growth but commodity supply</td><td>YES: Encore Wire, Southwire scaling</td></tr>
<tr class=&quot;sev-low&quot;><td>Steel conduit / raceways</td><td>LOW</td><td class=&quot;cur&quot;>$15-25M</td><td>Atkore expanding capacity ahead of demand</td><td>YES: Atkore positioned</td></tr>
<tr class=&quot;sev-low&quot;><td>Plumbing fittings + copper tubing</td><td>LOW</td><td class=&quot;cur&quot;>$10-25M</td><td>Mueller adequate capacity</td><td>YES: commodity supply</td></tr>
<tr class=&quot;sev-low&quot;><td>Lighting + controls</td><td>LOW</td><td class=&quot;cur&quot;>$5-15M</td><td>Adequate capacity at Acuity, Cooper</td><td>YES: established supply</td></tr>
<tr class=&quot;sev-low&quot;><td>Bearings</td><td>LOW</td><td class=&quot;cur&quot;>$3-10M</td><td>Adequate at Timken, SKF, Schaeffler</td><td>YES: commodity for most applications</td></tr>
</table>

<div class=&quot;callout&quot;>
<b>The map this generates.</b> Highest-opportunity sub-components combine SEVERE bottleneck with a large $ pool AND the possibility of Tier 2 entry. That intersection points to: gas turbines (BWA), oil-free chiller compressors (GTX), motors/fans/alternators (RRX), heat exchangers and DC chillers (MOD), process pumps (FLS), dry-type transformers (HPS.A), and mechanical EPC labor (FIX, APG, EME). EHV transformers and HV switchgear are severe-bottleneck but closed to new entrants.
</div>

<!-- ===== 8.3 CAPABILITY MATRIX ===== -->
<h3>8.3 Capability Matrix: Who Has What It Takes</h3>
<table>
<tr><th>Severe-shortage sub-component</th><th>Capability requirement</th><th>Strongest Tier 2 candidates (with capability evidence)</th></tr>
<tr><td>Modular gas turbines</td><td>Turbomachinery aerodynamics, thermal management, power electronics, high-speed rotating electrics</td><td><b>BorgWarner (BWA)</b> verified MSA Feb 2026; <b>Garrett Motion (GTX)</b> adjacent (turbocompressors, fuel cell BoP)</td></tr>
<tr><td>Oil-free chiller compressors</td><td>Air-bearing turbomachinery, high-speed PM motors, integrated drive</td><td><b>Garrett Motion (GTX)</b> verified April 2026 product launch; Atlas Copco, Ingersoll Rand (IR) adjacent</td></tr>
<tr><td>Liquid cooling pumps</td><td>Process pump engineering, materials compatibility (dielectric fluid), reliability data</td><td><b>Flowserve (FLS)</b> verified 5,000 pumps TMGcore (immersion cooling, 2024); <b>Xylem (XYL)</b> Bell &amp; Gossett brand; <b>ITT</b> Goulds; <b>IDEX</b> specialty</td></tr>
<tr><td>Large frame EC plug fans</td><td>Motor + impeller + aerodynamics + power electronics integration</td><td><b>Regal Rexnord (RRX)</b> Nicotra Gebhardt COPRA 71% efficiency verified; ebm-papst direct competitor</td></tr>
<tr><td>Heat exchangers (DC-grade plate + shell)</td><td>Materials, fluid dynamics, manufacturing scale</td><td><b>Modine (MOD)</b> verified Airedale chiller + HX line; Alfa Laval (Swedish private); Kelvion (private); AAON adjacent</td></tr>
<tr><td>Integrated power distribution modules (e-pods)</td><td>Switchgear + ATS + PDU + transformer integration</td><td><b>Regal Rexnord (RRX)</b> verified $735M e-pod orders; Vertiv direct competitor</td></tr>
<tr><td>Industrial motors for cooling/power systems</td><td>Frame size + efficiency + bearings + reliability</td><td><b>Regal Rexnord (RRX)</b> verified; Nidec, ABB, Siemens, WEG also capable</td></tr>
<tr><td>Dry-type transformers (building MEP)</td><td>Winding, insulation, cooling, design for non-utility use</td><td><b>Hammond Power Solutions (HPS.A.TO)</b> pure-play; Acme (Hubbell), Eaton dry-type lines</td></tr>
<tr><td>Mechanical EPC for DC</td><td>Modular pre-fab capacity, hyperscaler relationships, skilled labor</td><td><b>Comfort Systems USA (FIX)</b> verified $11.94B backlog (tech 45% of revenue); <b>API Group (APG)</b>; <b>EMCOR (EME)</b></td></tr>
<tr><td>Industrial sensors (T, P, flow)</td><td>Sensor IC + packaging + calibration</td><td><b>Sensata (ST)</b> auto sensor expertise portable; AMETEK, IFM, Endress+Hauser also capable</td></tr>
<tr><td>Engine/turbine controls</td><td>Real-time control, fuel/ignition system integration, certification</td><td><b>Woodward (WWD)</b> verified incumbent; ComAp alternative</td></tr>
<tr><td>Power semiconductors (alternative to incumbents)</td><td>Wide-bandgap (SiC, GaN), drive control IC</td><td>Wolfspeed (SiC), onsemi (auto-pivot capable), Navitas (GaN)</td></tr>
</table>

<!-- ===== 8.4 CALIBRATED SYNTHESIS ===== -->
<h3>8.4 Calibrating to Market Recognition: Who Is Already Priced vs Who Is Not</h3>
<p class=&quot;ref&quot;>BWA, GTX, RRX are commonly cited examples of this pivot pattern. The point is not to relist those names; it is to use the framework to find others. Critical to that: distinguishing between names that are already discovered (the AI infrastructure trade has done substantial work here) and names where the thesis remains underpriced. Below: four groupings calibrated to market recognition.</p>

<div class=&quot;callout&quot;>
<b>Calibration check.</b> Modine, Sterling Infrastructure, Comfort Systems, Powell, Vertiv, Eaton, SPX Technologies, GE Vernova, Quanta, Bloom Energy are not undiscovered. They have been re-rated as core AI infrastructure beneficiaries with multiples to match. The fact that they appear in any Tier 2 thesis does not equal a buy signal; the question is whether the remaining upside justifies the current multiple. The value-add of this analysis is the next group below: names where the thesis is real but the price has not moved.
</div>

<h4 style=&quot;margin-top:18px;&quot;>8.4.1 <span class=&quot;tier D&quot;>PRICED</span> Already-Priced AI Beneficiaries (Acknowledge, Calibrate, Don't Pitch as Hidden)</h4>
<table>
<tr><th>Company</th><th>Sub-component role</th><th>Why already priced</th></tr>
<tr class=&quot;row-D&quot;><td><b>Modine (MOD)</b> ~$15B mkt cap</td><td>Heat exchangers + Airedale DC chillers</td><td>Re-rated multiple times; widely cited as core auto-to-DC pivot. Thesis is correct but discovered.</td></tr>
<tr class=&quot;row-D&quot;><td><b>Sterling Infrastructure (STRL)</b> ~$24B mkt cap</td><td>Hyperscale DC site work + CEC electrical (E-Infrastructure segment is ~70% of revenue)</td><td>Up ~670% from 2023; Q3 2025 E-Infra +123% YoY. Now trades at 35x forward P/E.</td></tr>
<tr class=&quot;row-D&quot;><td><b>Comfort Systems USA (FIX)</b> ~$45B mkt cap</td><td>Mechanical EPC + modular pre-fab</td><td>$11.94B backlog (+99% YoY); tech 45% of revenue. Forward P/E 56x. Premium fully reflects backlog visibility.</td></tr>
<tr class=&quot;row-D&quot;><td><b>Powell Industries (POWL)</b> ~$5B mkt cap</td><td>MV switchgear pure-play</td><td>Up ~360%; Q2 FY26 backlog $1.8B all-time high. Pure-play exposure has been bid up.</td></tr>
<tr class=&quot;row-D&quot;><td><b>SPX Technologies (SPXC)</b> ~$8B mkt cap</td><td>Marley OlympusMAX cooling towers for hyperscale</td><td>OlympusMAX hit $50M bookings target 2025; &quot;now the market's base case&quot; per analyst coverage. One hyperscaler locked multi-year demand.</td></tr>
<tr class=&quot;row-D&quot;><td><b>Vertiv (VRT), Eaton (ETN), nVent (NVT)</b></td><td>Power + cooling Tier 1 OEMs</td><td>All core AI infrastructure names; multiples reflect.</td></tr>
<tr class=&quot;row-D&quot;><td><b>GE Vernova (GEV), Quanta (PWR), Bloom Energy (BE)</b></td><td>Gas turbines + transmission EPC + SOFC</td><td>All recognized as primary AI infrastructure plays.</td></tr>
<tr class=&quot;row-D&quot;><td><b>AAON, Watsco (WSO), Trane (TT), Carrier (CARR)</b></td><td>HVAC at various positions</td><td>All have DC narratives priced in to varying degrees.</td></tr>
</table>

<h4>8.4.2 <span class=&quot;tier C&quot;>REFERENCE</span> Reference Confirmed Pivots (Commonly Cited Examples, Recognition Building)</h4>
<p class=&quot;ref&quot;>Useful as reference points for the thesis, not as the conclusion. Each has verified DC contracts, partial recognition, and remaining runway depending on execution. Listed only because they anchor the pattern; the actual hunting list is below.</p>
<table>
<tr><th>Company</th><th>Verified evidence</th><th>Reference value</th></tr>
<tr class=&quot;row-C&quot;><td><b>BorgWarner (BWA)</b> ~$10B mkt cap</td><td>TurboCell MSA Feb 2026; 2 GW from 2027</td><td>Largest absolute $ opportunity if TurboCell executes; auto cyclical drag masks pivot</td></tr>
<tr class=&quot;row-C&quot;><td><b>Garrett Motion (GTX)</b> ~$2.5B mkt cap</td><td>Oil-free centrifugal compressor portfolio launched April 2026</td><td>Smallest cap among confirmed pivots; biggest % response to any meaningful contract</td></tr>
<tr class=&quot;row-C&quot;><td><b>Regal Rexnord (RRX)</b> ~$10B mkt cap</td><td>$735M e-pod orders Q4 2025; $1B+ DC revenue target; Marathon alternators, Nicotra fans</td><td>Cleanest visible step-function; recognition increasing</td></tr>
<tr class=&quot;row-C&quot;><td><b>Flowserve (FLS)</b> ~$7B mkt cap</td><td>5,000 pump TMGcore contract (2024); president of Pumps division explicitly DC-aligned</td><td>Process pump pivot pattern; tight pump market backdrop</td></tr>
</table>

<h4>8.4.3 <span class=&quot;tier A&quot;>NEW IDEAS</span> Underfollowed Tier 2 Candidates (The Hunting Ground)</h4>
<p class=&quot;ref&quot;>Names that fit the same framework (severe shortage + capability + step-function math) but are not yet trading as AI infrastructure plays. The thesis is original work, distinct from the commonly cited pivot examples above and from existing coverage.</p>

<table>
<tr><th>Company</th><th>Sub-component socket</th><th>Why underfollowed</th><th>Capability evidence</th><th>$ math</th></tr>
<tr class=&quot;row-A&quot;><td><b>Hammond Power Solutions (HPS.A.TO)</b><br>~CAD $1.0B rev, ~CAD $5B mkt cap</td><td>Dry-type transformers (every building MEP step-down, 480V/208V); also LV products</td><td>Canadian listing keeps off US screens; &quot;transformer shortage&quot; coverage focuses on EHV not dry-type</td><td>Pure-play North American dry-type leader; capacity expansion ongoing; transformer shortage cascades to dry-type via demand spillover and OEM allocation</td><td>$5-15M dry-type per 100 MW DC; if hyperscalers go direct procurement, HPS could capture material share. Small cap = high % move per contract</td></tr>
<tr class=&quot;row-A&quot;><td><b>CSW Industrials (CSWI)</b><br>~$0.9B rev, ~$5B mkt cap</td><td>HVAC contractor products (RectorSeal sealants, Air Sentry contamination prevention, Smoke Guard), specialty chemicals, electrical components</td><td>Holding company structure with multiple small brands; DC story buried in contractor product channel; modest analyst coverage</td><td>Products embedded in every HVAC field install (sealants, mastic, brackets, smoke control); contractor channel growing with DC build</td><td>Per-DC $ is small per product but cumulative across thousands of contractor installs; high-margin specialty chemicals</td></tr>
<tr class=&quot;row-A&quot;><td><b>Methode Electronics (MEI)</b><br>~$1.1B rev, ~$300M mkt cap</td><td>Power distribution components (busbars, EMI products), industrial sensors, custom interconnects</td><td>Tiny cap, auto cyclical drag, recent management changes; not on AI-infrastructure screens</td><td>Has Power Solutions segment with busbar and EMI products; auto electrical heritage portable to DC PDU/busway content</td><td>Very small cap means even a $30-50M DC contract = 10-20% of market cap impact. Highest beta to any single design-win</td></tr>
<tr class=&quot;row-A&quot;><td><b>Standex International (SXI)</b><br>~$0.8B rev, ~$2.5B mkt cap</td><td>Magnetics (custom inductors, transformers via Standex Electronics), engineered solutions, Procon refrigeration components</td><td>Diversified industrial conglomerate; magnetics segment small relative to total but high-margin and DC-relevant</td><td>Magnetics for UPS, drives, switchgear, power semiconductors; reed sensors in BMS</td><td>Magnetics embedded across multiple Tier 1 systems; pool growth with each new UPS / drive / EV charger installed</td></tr>
<tr class=&quot;row-A&quot;><td><b>Dana Inc (DAN)</b><br>~$10B rev, ~$2B mkt cap</td><td>Thermal management (EV battery cooling expertise portable to DC liquid cooling); axles + driveline (less DC-relevant)</td><td>Auto cyclical drag dominates narrative; EV slowdown masking thermal management capability</td><td>EV thermal management business has direct technical adjacency to DC cold plates + liquid cooling loops; established hyperscaler-grade thermal expertise</td><td>If DAN pivots even modest capacity from EV cooling to DC liquid cooling: 1-3% of revenue impact would be material at current depressed multiple</td></tr>
<tr class=&quot;row-A&quot;><td><b>EnPro Industries (NPO)</b><br>~$1.1B rev, ~$3.5B mkt cap</td><td>Garlock mechanical seals (inside every cooling loop pump), advanced sealing products, aerospace components</td><td>Diversified specialty industrial; &quot;sealing technology&quot; is unglamorous and under-screened</td><td>Garlock is reference mechanical seal supplier for industrial pumps; embedded in Flowserve, Grundfos, ITT, Xylem pumps</td><td>$1-3M per 100 MW DC from seals alone; aftermarket recurring revenue; semiconductor + advanced industrial markets add</td></tr>
<tr class=&quot;row-A&quot;><td><b>Bel Fuse (BELFB)</b><br>~$0.5B rev, ~$1B mkt cap</td><td>Power supplies, magnetics, networking ICM modules; embedded in network gear + UPS</td><td>Small cap, fragmented business mix, low analyst coverage</td><td>Power solutions + magnetics in UPS, network gear (BEL is a key Cisco supplier); ICM modules for Ethernet ports</td><td>Highly leveraged to network gear + UPS volume; tiny cap means even modest contract wins drive large % moves</td></tr>
<tr class=&quot;row-A&quot;><td><b>AZZ Inc (AZZ)</b><br>~$1.5B rev, ~$2.5B mkt cap</td><td>Hot-dip galvanizing services (substation steel, transmission structures, electrical enclosures, conduit, cable trays); precoat metals for electrical applications</td><td>Services business not product company; galvanizing is unglamorous infrastructure; under-screened</td><td>Every substation steel structure, every transmission tower, every conduit and cable tray needs galvanizing; AZZ is largest North American galvanizer</td><td>Galvanizing demand directly tied to substation + transmission + electrical buildout; volume-leveraged to AI infrastructure</td></tr>
<tr class=&quot;row-A&quot;><td><b>Argan (AGX)</b><br>~$0.8B rev, ~$2B mkt cap</td><td>Gas-fired power plant construction (Gemma Power Systems); industrial construction</td><td>Small cap, mistakenly viewed as renewable EPC; on-site DC gen angle not well covered</td><td>Gemma Power Systems has built gas-fired plants; can do on-site DC gas turbine + balance of plant; alternative to Quanta/MasTec at smaller scale</td><td>If hyperscalers build behind-the-meter gas + microgrid plants, smaller EPCs benefit; $50-100M per project</td></tr>
<tr class=&quot;row-A&quot;><td><b>Vontier (VNT)</b><br>~$3B rev, ~$3.5B mkt cap</td><td>Fueling/refueling equipment (Gilbarco Veeder-Root); fleet telematics; diagnostic + repair tools</td><td>Fortive spinoff (2020); fueling equipment associated with retail gas stations not DC on-site gen</td><td>Fuel handling and metering for natural gas + diesel fuel infrastructure; could supply DC on-site gen fuel systems</td><td>DC on-site gas turbines + diesel backup need fuel infrastructure; $1-5M per 100 MW DC; small but high-margin</td></tr>
</table>

<div class=&quot;dollar&quot;>
<span class=&quot;amt&quot;>The unifying logic</span> Each of these names sells into a sub-component socket that grows with the AI build; has limited or zero current AI infrastructure narrative in the stock; trades at a multiple that does not reflect a step-function. None are on standard AI-infrastructure screens. None overlap with the commonly cited Tier 2 pivot examples (BWA, GTX, RRX). All would benefit asymmetrically from a single hyperscaler MSA or design-win disclosure.
</div>

<h4>8.4.4 <span class=&quot;tier B&quot;>SECOND TIER</span> Tier 2 Candidates with Moderate Recognition (Real Exposure, Partially Priced)</h4>
<table>
<tr><th>Company</th><th>Socket</th><th>Why mid-tier</th><th>$ math</th></tr>
<tr class=&quot;row-B&quot;><td><b>Sensata Technologies (ST)</b> ~$3B mkt cap</td><td>Sensors (T, P, flow) across cooling + power systems</td><td>Auto sensor expertise portable; auto cyclical drag</td><td class=&quot;cur&quot;>$1-4M per 100 MW DC direct</td></tr>
<tr class=&quot;row-B&quot;><td><b>Xylem (XYL)</b> ~$30B mkt cap</td><td>Bell &amp; Gossett + Goulds pumps for cooling water + makeup water</td><td>Water leader; partly recognized</td><td class=&quot;cur&quot;>$3-8M per 100 MW DC</td></tr>
<tr class=&quot;row-B&quot;><td><b>ITT Inc (ITT)</b> ~$11B mkt cap</td><td>Goulds Pumps + Connect &amp; Control</td><td>Diversified flow + motion</td><td class=&quot;cur&quot;>$2-6M per 100 MW DC</td></tr>
<tr class=&quot;row-B&quot;><td><b>IDEX Corporation (IEX)</b> ~$15B mkt cap</td><td>Specialty pumps for dielectric/glycol</td><td>Specialty fluid handling niche</td><td class=&quot;cur&quot;>$1-3M per 100 MW DC</td></tr>
<tr class=&quot;row-B&quot;><td><b>Lennox International (LII)</b> ~$22B mkt cap</td><td>Commercial HVAC + non-data HVAC</td><td>Commercial HVAC scale</td><td class=&quot;cur&quot;>$2-8M per 100 MW DC</td></tr>
<tr class=&quot;row-B&quot;><td><b>Watts Water (WTS)</b> ~$8B mkt cap</td><td>Plumbing valves + circulators</td><td>Building water specialist; mid-recognition</td><td class=&quot;cur&quot;>$1-4M per 100 MW DC</td></tr>
<tr class=&quot;row-B&quot;><td><b>Pentair (PNR)</b> ~$18B mkt cap</td><td>Cooling water + Aurora fire pumps</td><td>Water + fire dual product</td><td class=&quot;cur&quot;>$2-5M per 100 MW DC</td></tr>
<tr class=&quot;row-B&quot;><td><b>Woodward (WWD)</b> ~$15B mkt cap</td><td>Engine + turbine controls (inside every BWA TurboCell unit)</td><td>~50% share industrial controls; partly priced</td><td class=&quot;cur&quot;>$2-5M per 100 MW DC</td></tr>
<tr class=&quot;row-B&quot;><td><b>API Group (APG)</b> ~$13B mkt cap</td><td>Fire suppression EPC</td><td>Mid-priced EPC</td><td class=&quot;cur&quot;>$10-25M per 100 MW DC</td></tr>
<tr class=&quot;row-B&quot;><td><b>EMCOR (EME)</b> ~$30B mkt cap</td><td>Mechanical + electrical EPC</td><td>Recognized DC contractor</td><td class=&quot;cur&quot;>$30-80M per 100 MW DC across MEP</td></tr>
<tr class=&quot;row-B&quot;><td><b>Atkore (ATKR)</b> ~$3B mkt cap</td><td>Steel conduit + raceways + cable trays</td><td>US conduit leader; partly de-rated after post-pandemic peak</td><td class=&quot;cur&quot;>$5-15M per 100 MW DC</td></tr>
<tr class=&quot;row-B&quot;><td><b>Encore Wire (WIRE)</b></td><td>Copper building wire</td><td>Acquired by Prysmian (2024); now embedded in larger entity</td><td class=&quot;cur&quot;>$10-25M per 100 MW DC</td></tr>
<tr class=&quot;row-B&quot;><td><b>TopBuild (BLD)</b> ~$8B mkt cap</td><td>Insulation distribution + installation (mechanical + thermal)</td><td>Insulation for piping + acoustic for gensets/turbines; partial AI recognition</td><td class=&quot;cur&quot;>$5-15M per 100 MW DC</td></tr>
<tr class=&quot;row-B&quot;><td><b>Mueller Water Products (MWA)</b> ~$3B mkt cap</td><td>Water distribution valves + hydrants</td><td>Water infrastructure for DC makeup water + fire infrastructure</td><td class=&quot;cur&quot;>$2-5M per 100 MW DC</td></tr>
<tr class=&quot;row-B&quot;><td><b>Crane Co (CR)</b> ~$10B mkt cap</td><td>Industrial flow control (valves) + aerospace</td><td>Mid-priced industrial flow</td><td class=&quot;cur&quot;>$2-6M per 100 MW DC</td></tr>
<tr class=&quot;row-B&quot;><td><b>Lincoln Electric (LECO)</b> ~$13B mkt cap</td><td>Welding equipment + consumables for field fabrication</td><td>DC site steel fabrication + pipe welding; growing but not fully priced</td><td class=&quot;cur&quot;>$3-8M per 100 MW DC consumables</td></tr>
</table>

<h4>8.4.5 <span class=&quot;tier C&quot;>SPECULATIVE</span> Speculative Watch List (Real Adjacency, Unproven Pivot)</h4>
<table>
<tr><th>Company</th><th>What they could pivot</th><th>Probability indicator</th></tr>
<tr class=&quot;row-C&quot;><td><b>Phinia (PHIN)</b> ~$2B mkt cap</td><td>Auto fuel injection (BWA spinoff) → industrial gas engine + gas turbine fuel injection</td><td>Direct fit; tracks BWA pivot logic</td></tr>
<tr class=&quot;row-C&quot;><td><b>Helios Technologies (HLIO)</b> ~$1B mkt cap</td><td>Hydraulics + electronic motion control → drive controls for industrial equipment</td><td>Small cap; capability fit moderate</td></tr>
<tr class=&quot;row-C&quot;><td><b>Graham Corporation (GHM)</b> ~$0.6B mkt cap</td><td>Specialty heat exchangers + vacuum technology → industrial process HX</td><td>Tiny cap; niche fit; limited capacity</td></tr>
<tr class=&quot;row-C&quot;><td><b>Allient Inc (ALNT)</b> ~$0.3B mkt cap</td><td>Motion control + precision motors → DC fan/pump motor specialty</td><td>Tiny cap; high beta to any single contract</td></tr>
<tr class=&quot;row-C&quot;><td><b>Limbach Holdings (LMB)</b> ~$1.5B mkt cap</td><td>Mechanical contracting (smaller FIX) → DC MEP installation</td><td>Sub-scale EPC; could win specialty mid-market projects</td></tr>
<tr class=&quot;row-C&quot;><td><b>Northwest Pipe (NWPX)</b> ~$0.7B mkt cap</td><td>Large diameter steel pipe → DC primary cooling loop pipe</td><td>Small; commodity steel pipe</td></tr>
<tr class=&quot;row-C&quot;><td><b>Aptiv (APTV), Lear (LEA), Visteon (VC), Magna (MGA), Allison (ALSN)</b></td><td>Various auto electrical / manufacturing capacity pivots</td><td>Lower probability; speculative auto-pivot watch</td></tr>
<tr class=&quot;row-C&quot;><td><b>Schaeffler (German)</b></td><td>Bearings + magnetic bearings for oil-free chiller compressors</td><td>Foreign-listed; already in industrial markets</td></tr>
</table>

<!-- ===== 8.5 SUMMARY MATRIX ===== -->
<h3>8.5 Summary Matrix: Sub-Component Pool x Underfollowed Winner</h3>
<p class=&quot;ref&quot;>For each severe-bottleneck sub-component, who is the underfollowed candidate to watch (alongside the priced incumbent or confirmed pivot).</p>
<table>
<tr><th>Severe-bottleneck sub-component</th><th>$ pool per 100 MW DC</th><th>Already-priced incumbent / pivot</th><th>Underfollowed candidate to watch</th></tr>
<tr><td>Gas turbines (modular)</td><td class=&quot;cur&quot;>$80-180M (if used)</td><td>GE Vernova (priced); BWA TurboCell (confirmed pivot)</td><td>Argan (AGX) for EPC; Vontier (VNT) for fuel infrastructure</td></tr>
<tr><td>Cooling towers (hyperscale)</td><td class=&quot;cur&quot;>$10-30M</td><td>SPX Technologies (priced)</td><td>RRX Nicotra fans (Tier 2 inside); CSWI HVAC products (adjacent)</td></tr>
<tr><td>Oil-free chiller compressor</td><td class=&quot;cur&quot;>$8-25M</td><td>Garrett Motion (confirmed pivot)</td><td>Danfoss is private; few US-listed alternatives</td></tr>
<tr><td>Integrated power distribution (e-pods)</td><td class=&quot;cur&quot;>$15-30M</td><td>RRX (confirmed pivot); Vertiv (priced)</td><td>Hammond Power Solutions (dry-type transformer inside); Methode (busbar/EMI inside)</td></tr>
<tr><td>Heat exchangers + DC chillers</td><td class=&quot;cur&quot;>$20-50M</td><td>Modine (priced)</td><td>EnPro mechanical seals (inside every HX-paired pump); CSWI HVAC products</td></tr>
<tr><td>Process pumps</td><td class=&quot;cur&quot;>$15-40M</td><td>Flowserve (confirmed pivot)</td><td>EnPro Garlock seals (inside every pump); ITT, IDEX secondary</td></tr>
<tr><td>Industrial motors</td><td class=&quot;cur&quot;>$30-75M total</td><td>Regal Rexnord (confirmed pivot)</td><td>Methode (auxiliary electrical); Allient (specialty motion)</td></tr>
<tr><td>Dry-type transformers</td><td class=&quot;cur&quot;>$5-15M</td><td>Eaton + Hubbell Acme (priced)</td><td>Hammond Power Solutions (HPS.A) pure-play underfollowed</td></tr>
<tr><td>Substation galvanized steel + electrical structures</td><td class=&quot;cur&quot;>$3-8M</td><td>Quanta + EMCOR EPC (priced)</td><td>AZZ Inc (galvanizing services pure-play)</td></tr>
<tr><td>Magnetics (inductors, custom transformers) across UPS/drives/switchgear</td><td class=&quot;cur&quot;>$8-20M total</td><td>Hitachi Metals Proterial (private)</td><td>Standex (SXI), Bel Fuse (BELFB) underfollowed</td></tr>
<tr><td>Mechanical seals in every pump</td><td class=&quot;cur&quot;>$1-3M</td><td>John Crane (Smiths) private</td><td>EnPro Garlock; under-screened</td></tr>
<tr><td>Insulation services (piping + acoustic)</td><td class=&quot;cur&quot;>$5-15M</td><td>Owens Corning + Armaflex (private)</td><td>TopBuild (BLD), partly priced; Installed Building Products (IBP)</td></tr>
<tr><td>DC site work + electrical EPC</td><td class=&quot;cur&quot;>$50-150M</td><td>Sterling Infrastructure (priced); Comfort Systems (priced)</td><td>Limbach (LMB) at smaller mid-market scale</td></tr>
<tr><td>Field welding + fabrication consumables</td><td class=&quot;cur&quot;>$3-8M</td><td>OEM-internal</td><td>Lincoln Electric (LECO) at moderate recognition</td></tr>
</table>

<div class=&quot;dollar&quot;>
<span class=&quot;amt&quot;>Reframed Tier A capture potential</span> The underfollowed list (Section 8.4.3) collectively addresses roughly $30-80M per 100 MW DC of sub-component sockets that are not currently captured by recognized AI infrastructure names. At ~50 hyperscale DCs/year that is <b>$1.5-4B annual revenue redistribution</b> available to a basket of underfollowed Tier 2 names with combined market caps under $25B. This is the genuinely asymmetric pool.
</div>

<!-- ===== 8.6 RISK FACTORS ===== -->
<h3>8.6 What Could Go Wrong</h3>
<table>
<tr><th>Risk</th><th>Affects</th><th>Mitigation watch</th></tr>
<tr><td>Tier 1 OEMs add capacity faster than expected</td><td>All Tier 2 candidates</td><td>Vertiv, Eaton, Trane capex announcements; backlog convertibility trends</td></tr>
<tr><td>Hyperscaler capex pause / DC plan deferral</td><td>All; biggest hit to most-cyclical (FIX, EPC)</td><td>Hyperscaler guidance changes; PPA cancellations</td></tr>
<tr><td>Auto cycle recovery diverts capacity back to auto</td><td>BWA, GTX, ST, MOD, RRX</td><td>Auto SAAR trends; auto OEM Q&amp;A on these names</td></tr>
<tr><td>Tariff regime shift on Chinese motors/components</td><td>RRX (Nicotra is Italian), components broadly</td><td>Tariff schedule; section 232 expansions</td></tr>
<tr><td>Liquid cooling adopts dielectric vs water faster than expected</td><td>Water-pump-heavy plays (XYL, ITT, Bell &amp; Gossett) lose; immersion-fluid-pump (FLS, IDEX) wins more</td><td>OCP / hyperscaler standards work; immersion pilot deployments</td></tr>
<tr><td>Wide-bandgap semis (SiC, GaN) displace IGBTs faster</td><td>Battery cell pool unchanged; IGBT incumbents (Infineon) lose, SiC (Wolfspeed, onsemi) win</td><td>UPS efficiency announcements; SiC pricing trajectory</td></tr>
<tr><td>Bloom SOFC / fuel cell on-site primary displaces gas turbines</td><td>BWA TurboCell, GE Vernova gas turbines</td><td>SOFC PPA wins, Bloom backlog growth, FuelCell Energy moves</td></tr>
<tr><td>800V DC architecture shift compresses some components</td><td>UPS topology changes; less iron/copper in distribution path</td><td>NVIDIA Kyber rack adoption, 800V DC silicon partner ramps</td></tr>
<tr><td>Skilled labor shortage limits FIX/APG/EME upside</td><td>EPC tier</td><td>Workforce additions; modular pre-fab capacity expansion</td></tr>
</table>

<!-- ===== 8.7 EARLY WARNINGS ===== -->
<h3>8.7 Early Warning Signals to Track (Per Candidate)</h3>
<table>
<tr><th>Candidate</th><th>What to watch</th></tr>
<tr class=&quot;row-A&quot;><td><b>BorgWarner (BWA)</b></td><td>TurboCell deployment milestones (first commercial unit, MW deployed); revenue segment disclosure (data center / TurboCell line); Endeavour customer wins</td></tr>
<tr class=&quot;row-A&quot;><td><b>Garrett Motion (GTX)</b></td><td>First chiller OEM design-win disclosure (Trane, Carrier, JCI specifying GTX compressor); production volume; revenue segment for non-auto</td></tr>
<tr class=&quot;row-A&quot;><td><b>Regal Rexnord (RRX)</b></td><td>e-pod order book progression beyond $735M; total DC revenue progression toward $1B+ target; Nicotra fan production scaling</td></tr>
<tr class=&quot;row-A&quot;><td><b>Modine (MOD)</b></td><td>Airedale chiller revenue growth; DC segment share of total; hyperscaler MSA disclosures</td></tr>
<tr class=&quot;row-A&quot;><td><b>Flowserve (FLS)</b></td><td>Additional DC contract disclosures beyond TMGcore; pump backlog growth specifically for DC end-market; segment disclosure</td></tr>
<tr class=&quot;row-A&quot;><td><b>Hammond Power Solutions (HPS.A)</b></td><td>Capacity expansion announcements; transformer order book; large hyperscaler contract disclosures</td></tr>
<tr class=&quot;row-B&quot;><td><b>Sensata (ST)</b></td><td>Industrial revenue mix shift; explicit DC product line disclosure; design-win announcements</td></tr>
<tr class=&quot;row-B&quot;><td><b>Comfort Systems (FIX)</b></td><td>Backlog conversion to revenue at current margin; modular pre-fab capacity utilization; technology-segment growth</td></tr>
<tr class=&quot;row-B&quot;><td><b>Woodward (WWD)</b></td><td>BWA TurboCell engine controls disclosure; large turbine controls backlog; data center segment if broken out</td></tr>
<tr class=&quot;row-B&quot;><td><b>API Group (APG), EMCOR (EME)</b></td><td>Same as FIX: backlog growth, technology segment mix, modular pre-fab</td></tr>
</table>

<!-- ============= 9. NUMBERS ============= -->
<h2 id=&quot;numbers&quot;>9. Numbers and Concentration Summary</h2>

<h3>9.1 Tier 2 Dollar Pool per 100 MW DC</h3>
<table>
<tr><th>Tier 2 category (cross-cutting view)</th><th>$ per 100 MW DC</th></tr>
<tr><td>Industrial motors (all systems combined)</td><td class=&quot;cur&quot;>$30-75M</td></tr>
<tr><td>Power semiconductors (IGBT/MOSFET/SiC/GaN, all conversion sockets)</td><td class=&quot;cur&quot;>$25-50M</td></tr>
<tr><td>Battery cells (UPS + BBU + small BESS)</td><td class=&quot;cur&quot;>$30-60M</td></tr>
<tr><td>Heat exchangers (plate + shell-tube + coils)</td><td class=&quot;cur&quot;>$20-50M</td></tr>
<tr><td>Pumps (process + circulator + fire + plumbing)</td><td class=&quot;cur&quot;>$15-40M</td></tr>
<tr><td>BMS controllers + PLCs + automation</td><td class=&quot;cur&quot;>$10-30M</td></tr>
<tr><td>Compressors (centrifugal + reciprocating)</td><td class=&quot;cur&quot;>$10-30M</td></tr>
<tr><td>Sensors and instrumentation</td><td class=&quot;cur&quot;>$5-15M</td></tr>
<tr><td>VFDs / drives</td><td class=&quot;cur&quot;>$5-15M</td></tr>
<tr><td>Building copper wire + conduit + cable trays</td><td class=&quot;cur&quot;>$30-60M</td></tr>
<tr><td>Fans (cooling tower + CRAH + radiator + UPS internal)</td><td class=&quot;cur&quot;>$10-25M</td></tr>
<tr><td>Bearings (everything that rotates, including aftermarket)</td><td class=&quot;cur&quot;>$3-10M</td></tr>
<tr><td>Refrigerants</td><td class=&quot;cur&quot;>$1-5M</td></tr>
<tr><td>Capacitors</td><td class=&quot;cur&quot;>$2-8M</td></tr>
<tr><td>Engine + turbine controls (Woodward etc.)</td><td class=&quot;cur&quot;>$2-5M</td></tr>
<tr><td>Insulation (pipe + acoustic + thermal)</td><td class=&quot;cur&quot;>$5-15M</td></tr>
<tr><td>Valves + flow control + manifolds + QDs</td><td class=&quot;cur&quot;>$10-25M</td></tr>
<tr><td>Filtration (all systems)</td><td class=&quot;cur&quot;>$2-8M</td></tr>
<tr style=&quot;background:#1a4a8a; color:#fff;&quot;><td><b>Estimated total Tier 2 $ pool per 100 MW DC</b></td><td class=&quot;cur&quot;><b>~$200-500M</b> (varies with on-site gen choice)</td></tr>
</table>

<h3>9.2 Most Concentrated Tier 2 Sub-Components</h3>
<table>
<tr><th>Sub-component</th><th>Dominant vendor</th><th>Why concentrated</th></tr>
<tr><td>Tap changer (inside every LPT)</td><td>MR Reinhausen 60-70% global</td><td>Decades of mechanical reliability moat</td></tr>
<tr><td>Oil-free centrifugal chiller compressor</td><td>Danfoss Turbocor dominant</td><td>Magnetic bearing patent + 15 years of OEM integration</td></tr>
<tr><td>Protective relays</td><td>SEL ~50%+ US</td><td>Utility software lock-in</td></tr>
<tr><td>Engine + turbine controls</td><td>Woodward ~50%+ US</td><td>Industrial mission-critical credentials</td></tr>
<tr><td>Grooved pipe coupling</td><td>Victaulic dominant DC pipe joining</td><td>Standard specified by every EPC</td></tr>
<tr><td>EC plug fan (data hall)</td><td>Regal Rexnord (Nicotra) + ebm-papst</td><td>Two-vendor effective market</td></tr>
<tr><td>Plate heat exchanger</td><td>Alfa Laval reference standard</td><td>30-year track record at scale</td></tr>
<tr><td>Liquid cooling quick disconnect</td><td>Stäubli, CPC (Colder Products)</td><td>Reliability data + leak track record</td></tr>
<tr><td>HV bushings</td><td>PFISTERER + Trench + Hitachi</td><td>Manufacturing complexity at EHV class</td></tr>
<tr><td>GOES H1DR grade electrical steel</td><td>Nippon Steel + JFE + POSCO (Cleveland-Cliffs by 2028)</td><td>4-5 mills globally</td></tr>
</table>

<h3>9.3 Tier 2 Step-Function Math Reference</h3>
<table>
<tr><th>Scenario</th><th>Impact</th></tr>
<tr><td>A $200M DC contract at a $20B revenue Tier 1 OEM (Vertiv, Trane, Cummins)</td><td>1% of revenue; minimal disclosure</td></tr>
<tr><td>A $200M DC contract at a $5B revenue Tier 2 vendor (Regal, Modine, Garrett)</td><td>4% of revenue; segment-level disclosure</td></tr>
<tr><td>A $200M DC contract at a $2.5B Tier 2 vendor (Garrett Motion)</td><td>8% of revenue; potentially company-level guidance change</td></tr>
<tr><td>Regal Rexnord verified: $735M e-pod orders booked</td><td>12% of $6.3B revenue; $1B+ DC revenue target = ~16%</td></tr>
<tr><td>BorgWarner verified: TurboCell 2 GW from 2027 at industrial pricing ($800-1,200/kW)</td><td>Implied $1.6-2.4B revenue opportunity over deployment window</td></tr>
</table>

<p style=&quot;margin-top:30px; font-size:10pt; color:#555; border-top:1px solid #ccc; padding-top:10px;&quot;>
Sources: project files (Damnang AI Datacenter Power Investment Map, Nutty AI Power Crisis Parts 1-4, Nutty Who Owns the First 1 Meter, Damnang Aschenbrenner AI Infrastructure Investment Strategy, Damnang Optical Investment Map). Verified vendor announcements: BorgWarner TurboCell MSA (Feb 11, 2026), Garrett Motion oil-free centrifugal compressor portfolio launch (April 8, 2026 China Refrigeration Expo), Regal Rexnord $735M e-pod orders (Q4 2025 earnings, Feb 2026 disclosure). Sub-component % shares are typical-design estimates synthesizing OEM teardowns, public engineering references, and trade publication BOM analyses; specific configurations vary. Vendor shares reflect approximate US/Western markets May 2026. Concentration tags reflect supply state at present and shift over time as new entrants validate (e.g., Garrett displacing Danfoss in oil-free compressor socket would lower the OLIGO marker to a more open DUO).
</p>


<script>
(function() {
  // Force drill-downs and sources collapsed on initial page load
  document.querySelectorAll('details.drill, details.sources-footer, details.toc-drills').forEach(function(d) {
    d.removeAttribute('open');
  });

  document.addEventListener('click', function(e) {
    var link = e.target.closest('a[href^=&quot;#&quot;]');
    if (!link) return;
    var hash = link.getAttribute('href').slice(1);
    if (!hash) return;
    var target = document.getElementById(hash);
    if (!target) return;
    e.preventDefault();
    // Open any <details> ancestors so target is visible
    var p = target.parentElement;
    while (p) {
      if (p.tagName === 'DETAILS' &amp;&amp; !p.open) p.open = true;
      p = p.parentElement;
    }
    target.scrollIntoView({ block: 'start', behavior: 'auto' });
  }, true);
})();
</script>

</body>
</html>
"></iframe>
<iframe id="iframe-release-valve" class="page-iframe" srcdoc="<!DOCTYPE html>
<html>
<head>
<meta name=&quot;viewport&quot; content=&quot;width=device-width, initial-scale=1, maximum-scale=5&quot;>
<meta charset=&quot;UTF-8&quot;>
<title>Capacity Release-Valve Map v2</title>
<style>
  body {
    font-family: Calibri, &quot;Segoe UI&quot;, sans-serif;
    font-size: 11pt;
    color: #000;
    background: #fff;
    max-width: 1340px;
    margin: 24px auto;
    padding: 0 28px;
    line-height: 1.45;
  }
  h1 { font-size: 18pt; margin: 8px 0 6px 0; border-bottom: 2px solid #000; padding-bottom: 6px; }
  h2 { font-size: 14pt; margin-top: 28px; margin-bottom: 8px; border-bottom: 1px solid #888; padding-bottom: 3px; }
  h3 { font-size: 12.5pt; margin-top: 18px; margin-bottom: 4px; color: #1a4a8a; }
  h4 { font-size: 11.5pt; margin-top: 12px; margin-bottom: 2px; }
  p { margin: 6px 0; }
  ul { margin: 4px 0 10px 0; padding-left: 22px; }
  li { margin: 2px 0; }
  table { border-collapse: collapse; width: 100%; font-size: 10pt; margin: 8px 0 14px 0; }
  th, td { border: 1px solid #888; padding: 4px 7px; text-align: left; vertical-align: top; }
  th { background: #ececec; font-weight: bold; }
  td.num { text-align: right; font-variant-numeric: tabular-nums; white-space: nowrap; }
  td.cur { text-align: right; font-variant-numeric: tabular-nums; font-weight: bold; white-space: nowrap; }
  td.pct { text-align: right; font-variant-numeric: tabular-nums; white-space: nowrap; }
  td.rk { text-align: center; font-variant-numeric: tabular-nums; font-weight: bold; white-space: nowrap; }

  /* Vendor recognition tier */
  .vp { background: #d5d5d5; }
  .vm { background: #fff3cf; }
  .vu { background: #c8e6c8; }
  .vs { background: #f0e6cc; }

  /* Component category colors for $ ranking */
  .gen        { background: #ffe0b3; }
  .pdu        { background: #ffd9b3; }
  .cool       { background: #d6e9f3; }
  .mech       { background: #d0e8d0; }
  .elec       { background: #e2d6f5; }
  .mat        { background: #f0e0c8; }
  .bldg       { background: #e6d8c8; }
  .svc        { background: #f0d5c8; }

  /* Severity */
  .sev-severe { background: #f3c8c8; font-weight: bold; }
  .sev-high   { background: #f7dbb8; font-weight: bold; }
  .sev-mod    { background: #fdf4c8; }
  .sev-low    { background: #d6eed6; }

  /* Final-tier coloring */
  .tier {
    display: inline-block;
    padding: 1px 8px;
    font-size: 10pt;
    font-weight: bold;
    border-radius: 3px;
    color: #fff;
    white-space: nowrap;
    margin-right: 4px;
  }
  .tier.PRIORITY { background: #0a5a2a; }
  .tier.HIGH    { background: #1a4a8a; }
  .tier.MED     { background: #7a5a1a; }
  .tier.SPEC    { background: #5a5a5a; }

  /* Highlight boxes */
  .dollar {
    background: #eef7ee;
    border-left: 4px solid #1a4a8a;
    padding: 10px 14px;
    margin: 10px 0;
    font-size: 10.5pt;
  }
  .dollar .amt {
    font-size: 14pt;
    font-weight: bold;
    color: #1a4a8a;
    display: inline-block;
    margin-right: 8px;
  }
  .callout {
    background: #f7f6e8;
    padding: 10px 14px;
    border-left: 3px solid #888;
    margin: 12px 0;
    font-size: 10.5pt;
  }
  .key-insight {
    background: #fff7e8;
    padding: 10px 14px;
    border-left: 4px solid #c7882a;
    margin: 12px 0;
    font-size: 10.5pt;
  }
  .invalidate {
    background: #fdeaea;
    padding: 10px 14px;
    border-left: 4px solid #a04040;
    margin: 12px 0;
    font-size: 10.5pt;
  }
  .legend { font-size: 10pt; color: #333; }
  .ref { font-size: 9.5pt; color: #555; font-style: italic; margin: 0 0 8px 0; }
  .footnote { font-size: 9.5pt; color: #555; }

  .toc-top {
    background: #fafafa;
    border: 1px solid #ccc;
    padding: 10px 18px;
    margin: 10px 0 24px 0;
  }
  .toc-top h3 { margin: 0 0 6px 0; font-size: 11pt; color: #000; }
  .toc-top ol { margin: 4px 0; padding-left: 22px; }
  .toc-top li { margin: 1px 0; font-size: 10pt; }
  .toc-top a { color: #1a4a8a; text-decoration: none; }
  .toc-top a:hover { text-decoration: underline; }

  .reclegend {
    display: flex;
    gap: 14px;
    font-size: 10pt;
    margin: 8px 0;
    flex-wrap: wrap;
  }
  .reclegend span {
    padding: 2px 8px;
    border-radius: 2px;
  }

</style>
</head>
<body>
<h1>Capacity Release-Valve Map: Industrial Suppliers Most Likely to Fill Unexpected Data Center Orders</h1>

<p class=&quot;legend&quot;>A purpose-built analysis of which non-AI industrial companies are positioned to receive data center orders the market is not currently expecting. Built on the assumption that <b>every major incumbent supplier eventually runs out of capacity</b> as hyperscaler capex continues to grow from ~$300B in 2025 to ~$660-690B in 2026, forcing buyers to qualify alternative suppliers who were never previously in this market. Sources: master data center reference, supply chain decomposition, sub-component BOM analysis, plus current capacity disclosures across 65+ component categories. Cross-verified May 2026.</p>

<div class=&quot;reclegend&quot;>
<span class=&quot;vp&quot;><b>PRICED</b> = already widely recognized as AI infrastructure beneficiary, multiple reflects</span>
<span class=&quot;vm&quot;><b>MID-TIER</b> = partial recognition, mid-cap or mid-coverage</span>
<span class=&quot;vu&quot;><b>UNDERFOLLOWED</b> = real capability, minimal current AI narrative in the stock</span>
<span class=&quot;vs&quot;><b>SPECULATIVE</b> = adjacent capability, unproven DC pivot</span>
</div>

<div class=&quot;toc-top&quot;>
<h3>Navigation</h3>
<ol>
<li><a href=&quot;#method&quot;>Methodology: the release-valve thesis</a></li>
<li><a href=&quot;#universe&quot;>Master capacity-fill vendor universe (8 groups, 65+ component categories)</a>
  <ul>
    <li><a href=&quot;#u-gen&quot;>2A. Power generation and on-site energy</a></li>
    <li><a href=&quot;#u-pdu&quot;>2B. Power distribution and conditioning</a></li>
    <li><a href=&quot;#u-cool&quot;>2C. Cooling systems (Tier 1 equipment)</a></li>
    <li><a href=&quot;#u-mech&quot;>2D. Mechanical sub-components (cross-cutting)</a></li>
    <li><a href=&quot;#u-elec&quot;>2E. Electrical sub-components (cross-cutting)</a></li>
    <li><a href=&quot;#u-mat&quot;>2F. Materials, fluids, and consumables</a></li>
    <li><a href=&quot;#u-bldg&quot;>2G. Building MEP and ancillary infrastructure</a></li>
    <li><a href=&quot;#u-svc&quot;>2H. Construction and field services</a></li>
  </ul>
</li>
<li><a href=&quot;#dollar&quot;>Component dollar content ranking (largest $ pools first)</a></li>
<li><a href=&quot;#constraint&quot;>Capacity constraint likelihood ranking (most likely to trigger release valve)</a></li>
<li><a href=&quot;#priority&quot;>Final priority research list (Top 10 + 4 supporting tiers)</a>
  <ul>
    <li><a href=&quot;#p-method&quot;>5.1 Selection methodology</a></li>
    <li><a href=&quot;#p-priority&quot;>5.2 Priority Tier (Top 14 highest conviction)</a></li>
    <li><a href=&quot;#p-high&quot;>5.3 High Conviction Tier</a></li>
    <li><a href=&quot;#p-med&quot;>5.4 Medium Conviction Tier</a></li>
    <li><a href=&quot;#p-spec&quot;>5.5 Speculative Watch List</a></li>
    <li><a href=&quot;#p-invalid&quot;>5.6 What would invalidate the thesis</a></li>
    <li><a href=&quot;#p-watch&quot;>5.7 Per-name catalysts to monitor</a></li>
  </ul>
</li>
</ol>
</div>

<!-- ================= 1. METHODOLOGY ================= -->
<h2 id=&quot;method&quot;>1. Methodology: The Release-Valve Thesis</h2>

<h3>1.1 The Core Mechanic</h3>
<p>Hyperscaler capex was ~$300B in 2025 and is projected to scale to ~$660-690B in 2026 (Futurum Research estimates of AMZN, MSFT, GOOG, META, ORCL combined commitments). Every major Tier 1 OEM in data center infrastructure now reports record backlog: Vertiv $9.5B, Eaton DC orders +200% YoY, Powell $1.8B all-time high, Comfort Systems $11.94B (+99% YoY), Sterling Infrastructure backlog +78%. The behavior that follows is predictable in five stages:</p>

<table>
<tr><th>Stage</th><th>Mechanic</th><th>Observable signal</th></tr>
<tr><td>1: Tier 1 capacity tight</td><td>Major OEM (Eaton, Trane, Cummins) places customers on allocation; lead times extend</td><td>Backlog growth outpacing revenue; price increases announced; lead time disclosures</td></tr>
<tr><td>2: Capacity expansion announced</td><td>OEM announces capex (Eaton +$1B, Vertiv +2 plants); capacity online in 18-36 months</td><td>Capex guidance up; new facility groundbreaking</td></tr>
<tr><td>3: Hyperscaler dual-sourcing</td><td>Buyers qualify Tier 2 or smaller Tier 1 alternatives previously not in scope</td><td>Sudden RFQ activity at smaller OEMs; specification changes</td></tr>
<tr><td>4: Direct procurement</td><td>Hyperscaler bypasses Tier 1 entirely; buys sub-components direct and assembles via ODM or in-house</td><td>Sub-component vendor revenue step-up; OEM revenue per DC drops</td></tr>
<tr><td>5: Auto/industrial pivots</td><td>Vendors in adjacent markets (auto thermal, turbo, industrial motors) redirect capacity</td><td>Master Supply Agreements; product launches; segment disclosures</td></tr>
</table>

<p>The verified examples to date: BorgWarner TurboCell MSA Feb 2026, Garrett Motion oil-free compressor portfolio launch April 2026, Regal Rexnord $735M e-pod orders Q4 2025, Flowserve TMGcore 5,000 pump contract 2024. These are Stage 5 events that the market has already priced in to varying degrees. The next ones are what this analysis attempts to identify.</p>

<h3>1.2 The Null Hypothesis</h3>
<div class=&quot;callout&quot;>
<b>Assume every Tier 1 incumbent eventually runs out, even when they appear to have ample capacity today.</b> Most will not survive the AI buildout without allocating, rationing, or losing share. Therefore every sub-component category in this map will at some point experience a release-valve event. The question is <b>not whether but when</b>, and which alternative supplier benefits.
</div>

<h3>1.3 What Makes a Company a Credible Release Valve</h3>
<p>A vendor is a credible capacity-fill candidate only when all four criteria are satisfied:</p>

<table>
<tr><th>Criterion</th><th>Definition</th><th>Disqualifying signal</th></tr>
<tr><td>Real capability</td><td>Has the manufacturing footprint, engineering expertise, and product line to deliver the sub-component at meaningful scale within 12-24 months</td><td>Capability is purely speculative; would need fundamental product development</td></tr>
<tr><td>Adjacent market exposure</td><td>Currently sells the same or similar product into a different end market (auto, industrial, telecom, utility, military, healthcare)</td><td>Product is too specialized to redirect; no transferable competence</td></tr>
<tr><td>Constraint at incumbents</td><td>The relevant sub-component has Tier 1 capacity allocation, multi-quarter lead times, or import/tariff/geopolitical restrictions</td><td>Adequate supply at incumbents; no pricing power</td></tr>
<tr><td>Underpriced</td><td>Stock does not currently reflect data center end-market growth in multiple or estimates; segment disclosure does not flag DC growth</td><td>Multiple already reflects AI thesis; analyst coverage explicit on DC end-market</td></tr>
</table>

<h3>1.4 What This Document Explicitly Excludes</h3>
<table>
<tr><th>Category</th><th>Excluded names</th><th>Why excluded</th></tr>
<tr><td>Closed moats</td><td>NVIDIA, TSMC, SK hynix HBM, Micron HBM, Ajinomoto ABF, Hyosung HICO 765 kV, Lumentum/Coherent EML</td><td>Capability moats prevent release valve; alternatives cannot qualify within 5+ years</td></tr>
<tr><td>Already-priced AI beneficiaries</td><td>Modine (MOD ~$15B), Sterling Infrastructure (STRL up 670%), Comfort Systems (FIX 56x P/E), Powell (POWL up 360%), SPX Technologies (SPXC OlympusMAX locked in), Vertiv (VRT), Eaton (ETN), AAON, Watsco, Trane, Carrier, GE Vernova, Quanta, Bloom Energy</td><td>Market has done substantial work; multiples reflect</td></tr>
<tr><td>Locked sub-component leaders</td><td>Marathon alternators (Regal-owned), John Crane mech seals (Smiths-owned), Danfoss Turbocor compressor (private)</td><td>Inside priced or private incumbents; no listed pure-play available</td></tr>
</table>

<h3>1.5 Output Sequence</h3>
<ol>
<li><b>Master vendor universe</b> (Section 2): every plausible capacity-fill candidate for each of 65+ component categories, sorted by recognition tier.</li>
<li><b>Component $ ranking</b> (Section 3): which sub-components contribute the most dollar content per 100 MW DC. Reading this identifies where the prize size justifies attention.</li>
<li><b>Constraint likelihood ranking</b> (Section 4): which sub-components are most likely to actually trigger the release-valve mechanism in 12-36 months. Reading this identifies which sockets will open.</li>
<li><b>Priority research list</b> (Section 5): synthesis after reading both rankings. The names where a single unannounced data center order would most likely produce a large upward revenue estimate revision. Many of these have no confirmed DC contracts at all today, which is the analytical point.</li>
</ol>

<!-- ================= 2. MASTER UNIVERSE ================= -->
<h2 id=&quot;universe&quot;>2. Master Capacity-Fill Vendor Universe</h2>
<p class=&quot;ref&quot;>For each sub-component category: the priced incumbents, the mid-tier (partial recognition), the underfollowed (real value-add of this exercise), and the speculative entrants. Listed names without tickers are private or foreign-listed where indicated. Categories organized into 8 groups by physical function.</p>

<!-- ============= 2A. POWER GENERATION ============= -->
<h3 id=&quot;u-gen&quot;>2A. Power Generation and On-Site Energy</h3>

<h4>2A.1 Large-Frame Gas Turbines (30-300 MW)</h4>
<table>
<tr><th>Recognition</th><th>Vendors</th><th>Position</th></tr>
<tr class=&quot;vp&quot;><td>Priced</td><td>GE Vernova (GEV), Siemens Energy (ENR.DE), Mitsubishi Power</td><td>~100 GW slot reservations at GEV; 3-5 yr lead times across all three</td></tr>
<tr class=&quot;vm&quot;><td>Mid-tier</td><td>Mitsubishi Heavy Industries, Wartsila (WRT1V.HE Finnish), Ansaldo Energia (Italian private)</td><td>Asian/European OEMs with smaller US presence</td></tr>
<tr class=&quot;vu&quot;><td>Underfollowed</td><td>BorgWarner (BWA) via TurboCell (confirmed pivot), Solar Turbines (Caterpillar-owned modular 1-30 MW), Capstone Green Energy (CGRN microturbines, ~$60M mkt cap), BHEL (Indian-listed), Doosan Skoda Power, INNIO/Jenbacher (private GE Energy spinoff)</td><td>Modular and smaller-frame alternatives; CGRN is microcap; Solar Turbines hidden inside CAT</td></tr>
<tr class=&quot;vs&quot;><td>Speculative</td><td>Bladon Jets (private microturbines), Aurelia Turbines (Finnish private), Lockheed Martin (defense pivot)</td><td>Unproven at hyperscale scale</td></tr>
</table>

<h4>2A.2 Diesel and Gas Reciprocating Generators (1-3 MW Backup; 5-20 MW Peakers)</h4>
<table>
<tr><th>Recognition</th><th>Vendors</th><th>Position</th></tr>
<tr class=&quot;vp&quot;><td>Priced</td><td>Caterpillar (CAT), Cummins (CMI), Kohler (private), MTU Rolls-Royce Power Systems, Generac (GNRC)</td><td>Big 5 all allocation-constrained</td></tr>
<tr class=&quot;vm&quot;><td>Mid-tier</td><td>Wartsila (gas peakers), Mitsubishi Heavy gen sets, Doosan Portable Power, INNIO/Jenbacher</td><td>Specialty and larger gas reciprocating</td></tr>
<tr class=&quot;vu&quot;><td>Underfollowed</td><td>Aksa Power Generation (Turkish), Himoinsa (Yanmar-owned Spanish), Pramac, FG Wilson (CAT-internal), Triton (private US), Mansfield generators (private US), Hipower Systems (Yanmar)</td><td>Smaller capacity OEMs and regional specialists; many private or foreign-listed</td></tr>
<tr class=&quot;vs&quot;><td>Speculative</td><td>PowerSecure (Southern Co subsidiary)</td><td>Could be spun out or expand</td></tr>
</table>

<h4>2A.3 Microturbines, Fuel Cells, SOFC (200 kW - 5 MW Distributed)</h4>
<table>
<tr><th>Recognition</th><th>Vendors</th><th>Position</th></tr>
<tr class=&quot;vp&quot;><td>Priced</td><td>Bloom Energy (BE, SOFC)</td><td>Established SOFC for DC</td></tr>
<tr class=&quot;vm&quot;><td>Mid-tier</td><td>Capstone Green Energy (CGRN microturbines, microcap)</td><td>Established microturbine</td></tr>
<tr class=&quot;vu&quot;><td>Underfollowed</td><td>FuelCell Energy (FCEL), Plug Power (PLUG, hydrogen + fuel cells), Ballard Power (BLDP)</td><td>Energy transition names with potential DC repositioning</td></tr>
<tr class=&quot;vs&quot;><td>Speculative</td><td>Aurelia Turbines (private), AFC Energy (UK), Ceres Power (UK private)</td><td>Niche entrants</td></tr>
</table>

<h4>2A.4 Alternators (Inside Every Generator and Turbine)</h4>
<table>
<tr><th>Recognition</th><th>Vendors</th><th>Position</th></tr>
<tr class=&quot;vp&quot;><td>Priced</td><td>Marathon Generators (Regal Rexnord-owned, partly priced), Stamford (Cummins-internal)</td><td>Duopoly; both allocation-bound</td></tr>
<tr class=&quot;vm&quot;><td>Mid-tier</td><td>Leroy-Somer (Nidec-owned), MECC ALTE (Italian private)</td><td>Established alternatives</td></tr>
<tr class=&quot;vu&quot;><td>Underfollowed</td><td>Linz Electric (Italian private), Sincro (Italian private), Brush Group (Spencer Electric, private)</td><td>European specialists; mostly private; M&amp;A candidates</td></tr>
<tr class=&quot;vs&quot;><td>Speculative</td><td>Kirloskar Electric (Indian-listed), Crompton Greaves (CG Power, Indian-listed)</td><td>Asian-listed alternatives</td></tr>
</table>

<h4>2A.5 Engine and Turbine Controls</h4>
<table>
<tr><th>Recognition</th><th>Vendors</th><th>Position</th></tr>
<tr class=&quot;vp&quot;><td>Priced</td><td>Woodward (WWD)</td><td>~50%+ market share at industrial controls</td></tr>
<tr class=&quot;vm&quot;><td>Mid-tier</td><td>ComAp (private), DEIF (private Danish), Heinzmann (private German)</td><td>Established alternatives; all private</td></tr>
<tr class=&quot;vu&quot;><td>Underfollowed</td><td>Phinia (PHIN, BorgWarner fuel-systems spinoff ~$2B mkt cap), Cummins-internal, Heinzmann</td><td>Phinia spinoff has fuel-control IP directly portable to industrial gas + gas turbines</td></tr>
</table>

<!-- ============= 2B. POWER DISTRIBUTION ============= -->
<h3 id=&quot;u-pdu&quot;>2B. Power Distribution and Conditioning</h3>

<h4>2B.1 EHV Power Transformers (115-765 kV)</h4>
<table>
<tr><th>Recognition</th><th>Vendors</th><th>Position</th></tr>
<tr class=&quot;vp&quot;><td>Priced</td><td>Hitachi Energy, Siemens Energy, GE Vernova-Prolec, Hyosung HICO, HD Hyundai Electric, Pennsylvania Transformer Tech (Quanta-owned)</td><td>Global Big Five; Hyosung HICO sole US 765 kV plant until 2028</td></tr>
<tr class=&quot;vm&quot;><td>Mid-tier</td><td>Mitsubishi Electric, Toshiba, TBEA (Chinese), XD Electric (Chinese)</td><td>Asian OEMs; tariff-sensitive</td></tr>
<tr class=&quot;vu&quot;><td>Underfollowed</td><td>Niagara Power Transformer (US private), Virginia Transformer (US private; &quot;Built In USA&quot; emphasis), Howard Industries (US private; Georgia capacity expansion 2025), Delta Star (US private), Wilson Power (private)</td><td>US private regional manufacturers; consolidation or IPO candidates; pure-plays</td></tr>
<tr class=&quot;vs&quot;><td>Speculative</td><td>BHEL (Indian), Bharat Heavy Electricals, CG Power (Indian), Voltamp Transformers (Indian)</td><td>Asian-listed alternatives if tariff regime permits</td></tr>
</table>

<h4>2B.2 Distribution and Dry-Type Transformers (Building MEP, 480V/208V Step-Down)</h4>
<table>
<tr><th>Recognition</th><th>Vendors</th><th>Position</th></tr>
<tr class=&quot;vp&quot;><td>Priced</td><td>Eaton (ETN), Schneider Electric (SU.PA), Siemens, ABB, GE Vernova</td><td>Diversified building electrical leaders</td></tr>
<tr class=&quot;vm&quot;><td>Mid-tier</td><td>Acme Electric (Hubbell HUBB-owned), Hammond Power Solutions (HPS.A.TO, Canadian-listed)</td><td>HPS partly priced as transformer pure-play</td></tr>
<tr class=&quot;vu&quot;><td>Underfollowed</td><td>SolaHD (Emerson EMR-owned, buried in Emerson), MGM Transformer (private), Federal Pacific (private), Olsun Electrics (private), ERMCO (private), Pioneer Power Solutions (PPSI ~$70M mkt cap), Jefferson Electric (private), Larson Electronics (private)</td><td>Pioneer Power Solutions is tiny US-listed pure-play; SolaHD buried inside Emerson</td></tr>
<tr class=&quot;vs&quot;><td>Speculative</td><td>HUBBELL Acme (already inside HUBB)</td><td>Already inside diversified industrials</td></tr>
</table>

<h4>2B.3 HV Switchgear (>72.5 kV)</h4>
<table>
<tr><th>Recognition</th><th>Vendors</th><th>Position</th></tr>
<tr class=&quot;vp&quot;><td>Priced</td><td>Hitachi Energy, Siemens, ABB, GE Vernova, Mitsubishi Electric</td><td>Global Big 5; 2-3+ yr lead times</td></tr>
<tr class=&quot;vm&quot;><td>Mid-tier</td><td>Toshiba, Hyosung HICO, Hyundai Electric</td><td>Asian alternatives</td></tr>
<tr class=&quot;vu&quot;><td>Underfollowed</td><td>LS Electric (Korean-listed 010120.KS), NHVS (Chinese), Pinggao Electric (Chinese)</td><td>Foreign-listed; tariff-sensitive</td></tr>
</table>

<h4>2B.4 MV Switchgear (5-38 kV)</h4>
<table>
<tr><th>Recognition</th><th>Vendors</th><th>Position</th></tr>
<tr class=&quot;vp&quot;><td>Priced</td><td>Eaton, ABB, Schneider, Siemens, Powell Industries (POWL, MV pure-play, $1.8B backlog all-time high, fully priced)</td><td>Established + Powell now fully priced</td></tr>
<tr class=&quot;vm&quot;><td>Mid-tier</td><td>Toshiba, Mitsubishi, Lucy Electric (UK private)</td><td>Asian and European alternatives</td></tr>
<tr class=&quot;vu&quot;><td>Underfollowed</td><td>Myers Power Products (private), Switchgear Components (private), Ormazabal (Spanish private), LS Electric (Korean), Hyundai Electric, Trayer Engineering (private)</td><td>Specialty pad-mount and outdoor MV; many private</td></tr>
</table>

<h4>2B.5 Circuit Breakers, Relays, Protection Equipment</h4>
<table>
<tr><th>Recognition</th><th>Vendors</th><th>Position</th></tr>
<tr class=&quot;vp&quot;><td>Priced</td><td>SEL (Schweitzer Engineering Labs, US private, ~50%+ US protective relay share), GE Multilin, ABB, Siemens</td><td>SEL is private; otherwise diversified industrials</td></tr>
<tr class=&quot;vm&quot;><td>Mid-tier</td><td>Beckwith Electric (Vertiv-owned), ETI Group, Basler Electric (private)</td><td>Specialty protection</td></tr>
<tr class=&quot;vu&quot;><td>Underfollowed</td><td>Cooper Industries (Eaton legacy), Mitsubishi Electric, Ametek (AME) Spectro for instrument transformers</td><td>Hidden inside larger names</td></tr>
</table>

<h4>2B.6 Substation Testing, Diagnostics, and Asset Management Equipment</h4>
<table>
<tr><th>Recognition</th><th>Vendors</th><th>Position</th></tr>
<tr class=&quot;vp&quot;><td>Priced</td><td>OMICRON (private Austrian)</td><td>Tier 1 in test equipment</td></tr>
<tr class=&quot;vu&quot;><td>Underfollowed</td><td><b>ESCO Technologies (ESE, Doble Engineering + acquiring Megger April 2026 for $2.35B)</b>, Phenix Technologies (ESCO-owned), Morgan Schaffer (ESCO-owned DGA), ISA (ESCO-owned), Techimp (ESCO-owned)</td><td>ESCO is now the dominant electrical asset testing platform after Megger combination; every substation buildout and transformer commission requires their equipment; pure-play utility narrative with hidden DC growth</td></tr>
</table>

<h4>2B.7 UPS Systems (Building-Level, 1-3 MW Modules)</h4>
<table>
<tr><th>Recognition</th><th>Vendors</th><th>Position</th></tr>
<tr class=&quot;vp&quot;><td>Priced</td><td>Vertiv (VRT, Liebert), Schneider Electric (APC), Eaton (Power Xpert), ABB (Conceptpower)</td><td>Tier 1 oligopoly</td></tr>
<tr class=&quot;vm&quot;><td>Mid-tier</td><td>Mitsubishi Electric (UPS), Toshiba International, Delta Electronics (Taiwan 2308.TW), Huawei (restricted in US)</td><td>Asian alternatives</td></tr>
<tr class=&quot;vu&quot;><td>Underfollowed</td><td>Riello UPS (private Italian), Socomec (private French), AEG Power Solutions (private), Cyber Power Systems (private), Tripp Lite (Eaton-owned now), Active Power (CAT-owned), Borri (private Italian)</td><td>European specialists; consolidation candidates</td></tr>
<tr class=&quot;vs&quot;><td>Speculative</td><td>Generac UPS division, Caterpillar Energy Solutions</td><td>Existing engine OEMs could vertically integrate UPS</td></tr>
</table>

<h4>2B.8 Static Transfer Switches and Automatic Transfer Switches (STS / ATS)</h4>
<table>
<tr><th>Recognition</th><th>Vendors</th><th>Position</th></tr>
<tr class=&quot;vp&quot;><td>Priced</td><td>ASCO (Vertiv-owned), Russelectric (Siemens-owned), Caterpillar, Cummins, Kohler</td><td>Standard incumbents</td></tr>
<tr class=&quot;vu&quot;><td>Underfollowed</td><td>Eaton ATS, Cyberex (Vertiv-owned), Thomson Power Systems (private), Onan (Cummins-owned), Pioneer Power Solutions (PPSI - includes power management)</td><td>Pioneer Power Solutions = tiny US-listed; rest private</td></tr>
</table>

<h4>2B.9 Power Distribution Units (PDU) and Busway</h4>
<table>
<tr><th>Recognition</th><th>Vendors</th><th>Position</th></tr>
<tr class=&quot;vp&quot;><td>Priced</td><td>Vertiv (Geist), Schneider (APC), Eaton (ePDU), Legrand (Starline + Raritan)</td><td>Standard rack PDU + busway suppliers</td></tr>
<tr class=&quot;vu&quot;><td>Underfollowed</td><td>Universal Electric Corp (private), Server Technology (Legrand-owned), Cyber Switching (private), Tripp Lite (Eaton-owned)</td><td>Specialty PDU; most private</td></tr>
</table>

<h4>2B.10 Server-Level Power Modules (48V to PoL, 400/800 VDC Rack)</h4>
<table>
<tr><th>Recognition</th><th>Vendors</th><th>Position</th></tr>
<tr class=&quot;vp&quot;><td>Priced</td><td>Monolithic Power Systems (MPSE, AI-tagged as 48V leader), Infineon, Renesas Electronics, Analog Devices (ADI)</td><td>Multi-phase point-of-load incumbents; all AI-priced</td></tr>
<tr class=&quot;vm&quot;><td>Mid-tier</td><td><b>Vicor (VICR ~$2B mkt cap)</b> - early 48V leader with V100/A100/TPU design wins; lost share to MPS recently; transitioning to 400V/800V architecture for Open Rack V3 HPR</td><td>Partial AI exposure but stock has lagged; new 400/800V architecture could re-rate</td></tr>
<tr class=&quot;vu&quot;><td>Underfollowed</td><td>Bel Fuse (BELFB, power modules + ICM), XP Power (XPP.L UK-listed), Delta Electronics (2308.TW Taiwan)</td><td>Specialty power module pure-plays</td></tr>
</table>

<!-- ============= 2C. COOLING TIER 1 ============= -->
<h3 id=&quot;u-cool&quot;>2C. Cooling Systems (Tier 1 Equipment)</h3>

<h4>2C.1 Water-Cooled Chillers (1,000-2,000 ton)</h4>
<table>
<tr><th>Recognition</th><th>Vendors</th><th>Position</th></tr>
<tr class=&quot;vp&quot;><td>Priced</td><td>Trane Technologies (TT), Carrier Global (CARR), Johnson Controls (JCI York), Daikin Industries (Japanese), Mitsubishi Heavy Industries, Modine (MOD now ~$15B fully priced with Airedale), AAON (fully priced)</td><td>Global Big 5 plus DC-specific players</td></tr>
<tr class=&quot;vu&quot;><td>Underfollowed</td><td>Multistack (private Wisconsin), Smardt Chiller Group (private Australian/Canadian), ClimaCool (private US), Stulz (private German leading CRAC), Climaventa (Italian), Climacheck</td><td>Modular and oil-free chiller specialists; many private acquisition candidates</td></tr>
<tr class=&quot;vs&quot;><td>Speculative</td><td>LG Electronics HVAC (Korean), Samsung HVAC, Gree (Chinese), Midea, Haier</td><td>Asian commercial HVAC could enter US DC market</td></tr>
</table>

<h4>2C.2 Cooling Towers (Open-Loop Evaporative)</h4>
<table>
<tr><th>Recognition</th><th>Vendors</th><th>Position</th></tr>
<tr class=&quot;vp&quot;><td>Priced</td><td>SPX Technologies (SPXC, Marley OlympusMAX line + multi-year hyperscaler lock-in fully priced), BAC (Baltimore Aircoil private), Evapco (private)</td><td>US Big 3; SPX fully priced</td></tr>
<tr class=&quot;vm&quot;><td>Mid-tier</td><td>Composite Cooling Solutions (private), Delta Cooling Towers (private), Tower Tech (private)</td><td>Specialty fiberglass and modular</td></tr>
<tr class=&quot;vu&quot;><td>Underfollowed</td><td>Hamon (Belgian), Mesan, IDC Industries, AMSA (Mexican)</td><td>International specialists; few US-listed alternatives</td></tr>
</table>

<h4>2C.3 Dry Coolers and Adiabatic Coolers (Water-Lean DC Heat Rejection)</h4>
<table>
<tr><th>Recognition</th><th>Vendors</th><th>Position</th></tr>
<tr class=&quot;vp&quot;><td>Priced</td><td>Vertiv (Liebert HPC), Trane, Carrier, Munters (Swedish-listed MUNT.ST), Modine (Airedale + Modine direct priced)</td><td>Established players</td></tr>
<tr class=&quot;vm&quot;><td>Mid-tier</td><td>Thermofin (private), Guntner (private German), Lu-Ve (Italian-listed LUVE.MI), Alfa Laval (ALFA.ST)</td><td>European specialists</td></tr>
<tr class=&quot;vu&quot;><td>Underfollowed</td><td>SPX Cooling Dry (within SPXC), Alfa Laval Aalborg (Swedish), KyotoCooling (private Dutch), STULZ (private German), Liebherr-Components (private Swiss/German)</td><td>Specialty dry cooler designers</td></tr>
</table>

<h4>2C.4 Coolant Distribution Units (CDU) and Liquid Cooling</h4>
<table>
<tr><th>Recognition</th><th>Vendors</th><th>Position</th></tr>
<tr class=&quot;vp&quot;><td>Priced</td><td>Vertiv (VRT), nVent (NVT), Motivair (Schneider-acquired), Boyd Thermal (Eaton-acquired)</td><td>Tier 1 oligopoly</td></tr>
<tr class=&quot;vm&quot;><td>Mid-tier</td><td>CoolIT Systems (private), Asetek (Danish-listed ASTK.OL)</td><td>Specialty liquid cooling</td></tr>
<tr class=&quot;vu&quot;><td>Underfollowed</td><td>JetCool (private), Submer (private Spanish immersion), ZutaCore (private), Iceotope (private UK), LiquidStack (private), Chilldyne (private)</td><td>Direct-to-chip and immersion specialists; many late-stage private</td></tr>
</table>

<h4>2C.5 CRAH/CRAC Units (Air Handling for Data Halls)</h4>
<table>
<tr><th>Recognition</th><th>Vendors</th><th>Position</th></tr>
<tr class=&quot;vp&quot;><td>Priced</td><td>Vertiv (Liebert), Schneider (Uniflair), Stulz (private), Airedale (Modine priced)</td><td>Established CRAH specialists</td></tr>
<tr class=&quot;vu&quot;><td>Underfollowed</td><td>Climaventa (Italian), Hiross/Climaveneta (Mitsubishi), Mitsubishi Electric Air Conditioning, Daikin Applied</td><td>European specialists; underfollowed in US lists</td></tr>
</table>

<!-- ============= 2D. MECHANICAL SUB-COMPONENTS ============= -->
<h3 id=&quot;u-mech&quot;>2D. Mechanical Sub-Components (Cross-Cutting)</h3>

<h4>2D.1 Centrifugal Compressors (Oil-Free Magnetic Bearing)</h4>
<table>
<tr><th>Recognition</th><th>Vendors</th><th>Position</th></tr>
<tr class=&quot;vp&quot;><td>Priced</td><td>Danfoss Turbocor (private Danish, ~70-80% share), Garrett Motion (GTX confirmed pivot April 2026)</td><td>Danfoss monopoly being attacked</td></tr>
<tr class=&quot;vm&quot;><td>Mid-tier</td><td>Smardt Chiller (private integrated), Atlas Copco (ATCO-A.ST), Ingersoll Rand (IR)</td><td>Mid-cap rotating equipment with portable expertise</td></tr>
<tr class=&quot;vu&quot;><td>Underfollowed</td><td>Sundyne (private), Howden (Chart Industries GTLS-acquired), Sulzer (Swiss-listed SUN.SW)</td><td>Industrial centrifugal compressor specialists; could pivot to chiller compressor</td></tr>
<tr class=&quot;vs&quot;><td>Speculative</td><td>Honeywell (turbocharger heritage from spin), Cummins Compressor</td><td>Adjacent capability</td></tr>
</table>

<h4>2D.2 Plate-and-Frame Heat Exchangers</h4>
<table>
<tr><th>Recognition</th><th>Vendors</th><th>Position</th></tr>
<tr class=&quot;vp&quot;><td>Priced</td><td>Alfa Laval (Swedish-listed ALFA.ST), Kelvion (private German), SWEP (Dover DOV-owned)</td><td>Top 3 globally</td></tr>
<tr class=&quot;vm&quot;><td>Mid-tier</td><td>Modine (MOD priced), Danfoss (private), API Heat Transfer (private)</td><td>HX-adjacent</td></tr>
<tr class=&quot;vu&quot;><td>Underfollowed</td><td>Boyd Thermal (Eaton-owned), Lytron (Boyd/Eaton), Mersen (French-listed MRN.PA), GEA Group (German-listed G1A.DE), Hayward Tyler (UK private)</td><td>GEA Group is well-known industrial conglomerate with hidden DC HX exposure</td></tr>
<tr class=&quot;vs&quot;><td>Speculative</td><td>Wabtec (WAB, rail HX expertise portable), Standex (SXI, magnetics with adjacent components)</td><td>Adjacent industrial HX</td></tr>
</table>

<h4>2D.3 Shell-and-Tube and Air-to-Air Heat Exchangers</h4>
<table>
<tr><th>Recognition</th><th>Vendors</th><th>Position</th></tr>
<tr class=&quot;vp&quot;><td>Priced</td><td>Modine (MOD), Alfa Laval</td><td>Standard alternatives</td></tr>
<tr class=&quot;vu&quot;><td>Underfollowed</td><td>API Heat Transfer (private), Graham Corporation (GHM, vacuum + HX, ~$0.6B mkt cap), Boyd, Lytron (Eaton), Bronswerk (Brazilian)</td><td>Graham Corp = tiny pure-play HX/vacuum</td></tr>
</table>

<h4>2D.4 Industrial Pumps (Centrifugal, End-Suction, Vertical In-Line)</h4>
<table>
<tr><th>Recognition</th><th>Vendors</th><th>Position</th></tr>
<tr class=&quot;vp&quot;><td>Priced</td><td>Grundfos (private Danish), Flowserve (FLS confirmed TMGcore pivot)</td><td>Top 2; Grundfos private, FLS confirmed</td></tr>
<tr class=&quot;vm&quot;><td>Mid-tier</td><td>Xylem (XYL, Bell &amp; Gossett + Goulds), ITT Inc (ITT, Goulds Pumps), IDEX (IEX, specialty), Pentair (PNR), Franklin Electric (FELE)</td><td>Diversified mid-cap pumps</td></tr>
<tr class=&quot;vu&quot;><td>Underfollowed</td><td>KSB (German private/listed), Sulzer (Swiss SUN.SW), Wilo (German private), Ebara (Japanese 6361.T), SPP Pumps (UK private), Watts Water (WTS smaller circulators), Mueller Water Products (MWA water distribution side), Hayward Holdings (HAYW pool pumps adjacent)</td><td>European/Japanese alternatives; foreign-listed</td></tr>
<tr class=&quot;vs&quot;><td>Speculative</td><td>Crane Co (CR, valves + adjacent flow), Forum Energy Tech (FET, energy industrial), Energy Recovery (ERII, specialty water pumps)</td><td>Adjacent industrial</td></tr>
</table>

<h4>2D.5 Industrial Motors (Large-Frame, EC, Premium-Efficiency)</h4>
<table>
<tr><th>Recognition</th><th>Vendors</th><th>Position</th></tr>
<tr class=&quot;vp&quot;><td>Priced</td><td>Regal Rexnord (RRX, confirmed $735M e-pod orders Q4 2025), Nidec (Japanese 6594.T), ABB (Swiss), Siemens, WEG (Brazilian WEGE3.SA)</td><td>Global Big 5</td></tr>
<tr class=&quot;vm&quot;><td>Mid-tier</td><td>Toshiba International, Hyundai Electric, Hitachi Industrial Products</td><td>Asian alternatives</td></tr>
<tr class=&quot;vu&quot;><td>Underfollowed</td><td>Franklin Electric (FELE, submersible motors), Allient Inc (ALNT, tiny precision motor maker ~$0.3B mkt cap), AMETEK (AME) specialty motors, Helios Technologies (HLIO), TECO Electric (Taiwan), Wolong Motors (Chinese)</td><td>Franklin Electric is volume-leveraged to pumping; ALNT is tiniest specialty motor name</td></tr>
<tr class=&quot;vs&quot;><td>Speculative</td><td>Methode Electronics (MEI, auto electrical heritage), Magnetek (Columbus McKinnon CMCO)</td><td>Adjacent electrical capability</td></tr>
</table>

<h4>2D.6 Variable Frequency Drives (VFDs)</h4>
<table>
<tr><th>Recognition</th><th>Vendors</th><th>Position</th></tr>
<tr class=&quot;vp&quot;><td>Priced</td><td>ABB (ACS), Siemens (Sinamics), Yaskawa (6506.T), Rockwell Automation (ROK PowerFlex), Schneider (Altivar), Danfoss</td><td>Established 6-vendor oligopoly</td></tr>
<tr class=&quot;vm&quot;><td>Mid-tier</td><td>Mitsubishi Electric, Fuji Electric, Vacon (Danfoss-owned), Lenze (private German)</td><td>Established alternatives</td></tr>
<tr class=&quot;vu&quot;><td>Underfollowed</td><td>Columbus McKinnon (CMCO Magnetek + crane drives ~$0.6B), Helios Technologies (HLIO electronic motion control ~$1B), Toshiba International, Bonfiglioli (Italian private)</td><td>CMCO Magnetek specialty drive products</td></tr>
</table>

<h4>2D.7 Fans and Blowers (Large-Frame for Cooling Towers, CRAH, Gensets)</h4>
<table>
<tr><th>Recognition</th><th>Vendors</th><th>Position</th></tr>
<tr class=&quot;vp&quot;><td>Priced</td><td>Regal Rexnord (Nicotra Gebhardt priced), Greenheck (private), ebm-papst (private German), Howden (Chart GTLS owns)</td><td>Top 4</td></tr>
<tr class=&quot;vm&quot;><td>Mid-tier</td><td>Loren Cook (private), Twin City Fan (private), Hartzell (private), New York Blower (private)</td><td>Established alternatives; all private</td></tr>
<tr class=&quot;vu&quot;><td>Underfollowed</td><td>Chart Industries (GTLS owns Howden ~$10B, partial recognition), Penn Ventilation (private), Soler &amp; Palau (Spanish private), Ziehl-Abegg (private), Casals (Spanish), Multistack</td><td>GTLS owns Howden which is large industrial fan maker; partial AI recognition</td></tr>
</table>

<h4>2D.8 Bearings (Inside Every Motor, Pump, Fan, Compressor)</h4>
<table>
<tr><th>Recognition</th><th>Vendors</th><th>Position</th></tr>
<tr class=&quot;vp&quot;><td>Priced</td><td>SKF (Swedish SKF-B.ST), Schaeffler (German FAGR.DE), Timken (TKR), NSK, NTN, JTEKT (all Japanese)</td><td>Global Big 6</td></tr>
<tr class=&quot;vu&quot;><td>Underfollowed</td><td>RBC Bearings (RBC, US precision ~$8B mkt cap), Kaydon (SKF-owned), GMN Bearing (private), Rexnord (RRX-owned legacy)</td><td>RBC is high-precision pure-play, mostly aerospace + industrial</td></tr>
<tr class=&quot;vs&quot;><td>Speculative</td><td>ZWZ Group (Chinese), HRB</td><td>Asian alternatives</td></tr>
</table>

<h4>2D.9 Valves and Flow Control</h4>
<table>
<tr><th>Recognition</th><th>Vendors</th><th>Position</th></tr>
<tr class=&quot;vp&quot;><td>Priced</td><td>Emerson Electric (EMR, Fisher + Crosby), Flowserve (FLS), IMI plc (UK-listed IMI.L), Crane Co (CR)</td><td>Top 4 process valves</td></tr>
<tr class=&quot;vm&quot;><td>Mid-tier</td><td>Pentair (PNR), Watts Water (WTS), Mueller Industries (MLI), Roper Technologies (ROP)</td><td>Mid-cap multi-product</td></tr>
<tr class=&quot;vu&quot;><td>Underfollowed</td><td>Curtiss-Wright (CW, nuclear-grade + industrial valves ~$15B), Velan Inc (Canadian-listed VLN.TO), Apollo Valves (private), Bonney Forge (private), Nibco (private), Belimo (Swiss-listed BEAN.SW HVAC valves)</td><td>Curtiss-Wright has process valve + nuclear safety pedigree; Velan tiny Canadian listing</td></tr>
<tr class=&quot;vs&quot;><td>Speculative</td><td>Forum Energy Technologies (FET, energy valves), Chart Industries (GTLS)</td><td>Energy-adjacent valves</td></tr>
</table>

<h4>2D.10 Mechanical Seals (Inside Every Pump)</h4>
<table>
<tr><th>Recognition</th><th>Vendors</th><th>Position</th></tr>
<tr class=&quot;vp&quot;><td>Priced</td><td>John Crane (Smiths Group SMIN.L), EnPro Industries (NPO, Garlock brand)</td><td>Top 2; EnPro underfollowed despite size</td></tr>
<tr class=&quot;vu&quot;><td>Underfollowed</td><td>AESSEAL (private UK), Flowserve BW Seals (FLS), Roten (Italian private), Flexitallic (private)</td><td>Specialty industrial seals; mostly private</td></tr>
</table>

<h4>2D.11 Couplings and Power Transmission</h4>
<table>
<tr><th>Recognition</th><th>Vendors</th><th>Position</th></tr>
<tr class=&quot;vp&quot;><td>Priced</td><td>Regal Rexnord (RRX), Altra Industrial Motion (now Regal-owned)</td><td>Regal consolidation</td></tr>
<tr class=&quot;vu&quot;><td>Underfollowed</td><td>Columbus McKinnon (CMCO), Rexnord (now RRX-owned legacy)</td><td>Specialty industrial</td></tr>
</table>

<h4>2D.12 Quick Disconnects and Liquid Cooling Connectors</h4>
<table>
<tr><th>Recognition</th><th>Vendors</th><th>Position</th></tr>
<tr class=&quot;vp&quot;><td>Priced</td><td>Stäubli (private Swiss), CPC (Colder Products, Dover-owned), Parker Hannifin (PH)</td><td>Specialty fluid disconnects</td></tr>
<tr class=&quot;vu&quot;><td>Underfollowed</td><td>Eaton Aeroquip (ETN), Walther Praezision (private German), CEJN (private Swedish)</td><td>Hydraulics players with portable expertise</td></tr>
</table>

<!-- ============= 2E. ELECTRICAL SUB-COMPONENTS ============= -->
<h3 id=&quot;u-elec&quot;>2E. Electrical Sub-Components (Cross-Cutting)</h3>

<h4>2E.1 IGBT and Power Modules (Inside UPS, VFDs, Inverters)</h4>
<table>
<tr><th>Recognition</th><th>Vendors</th><th>Position</th></tr>
<tr class=&quot;vp&quot;><td>Priced</td><td>Infineon (IFX.DE ~30% share), Mitsubishi Electric, Hitachi Power Semi, Fuji Electric, Semikron Danfoss</td><td>Established suppliers; auto-pivot capable</td></tr>
<tr class=&quot;vm&quot;><td>Mid-tier</td><td>onsemi (ON), STMicroelectronics (STM), ROHM Semiconductor (Japanese)</td><td>Auto-tagged; capacity portable</td></tr>
<tr class=&quot;vu&quot;><td>Underfollowed</td><td>Diodes Incorporated (DIOD ~$2.5B), Magnachip Semiconductor (MX ~$0.2B), Vishay Intertechnology (VSH), IXYS (Littelfuse-owned)</td><td>Tiny power semi names; Magnachip very small</td></tr>
</table>

<h4>2E.2 SiC and GaN Wide-Bandgap Power Semiconductors</h4>
<table>
<tr><th>Recognition</th><th>Vendors</th><th>Position</th></tr>
<tr class=&quot;vp&quot;><td>Priced</td><td>Wolfspeed (WOLF, SiC pure-play), Infineon, STM, onsemi</td><td>SiC volume leaders</td></tr>
<tr class=&quot;vm&quot;><td>Mid-tier</td><td>Navitas Semiconductor (NVTS GaN), Power Integrations (POWI GaN), Transphorm (Renesas-acquired)</td><td>GaN specialty</td></tr>
<tr class=&quot;vu&quot;><td>Underfollowed</td><td>Semtech (SMTC), Allegro MicroSystems (ALGM, magnetic + auto power ~$2.5B), Lattice Semiconductor (LSCC, FPGA-adjacent)</td><td>Power management ICs not yet AI-tagged</td></tr>
</table>

<h4>2E.3 Battery Cells (Stationary UPS / BBU / Small BESS)</h4>
<table>
<tr><th>Recognition</th><th>Vendors</th><th>Position</th></tr>
<tr class=&quot;vp&quot;><td>Priced</td><td>CATL (Chinese), BYD (Chinese), LG Energy Solution (Korean), Samsung SDI, Panasonic, EVE Energy</td><td>Global Big 6 cells</td></tr>
<tr class=&quot;vm&quot;><td>Mid-tier</td><td><b>EnerSys (ENS, TPPL lead-acid + lithium for DC UPS, ~$4B mkt cap)</b>, Tesla Megapack integrator</td><td>EnerSys is established DC UPS battery supplier but stock has flat DC narrative</td></tr>
<tr class=&quot;vu&quot;><td>Underfollowed</td><td><b>EnerSys (ENS, TPPL DataSafe + new HX530T/HX600T launched Feb 2026 specifically for DC UPS)</b>, Eos Energy (EOSE zinc batteries ~$0.8B), Stem Inc (STEM software for BESS), ZincFive (private nickel-zinc for DC UPS BC Series)</td><td>EnerSys is central underfollowed pick: real DC UPS franchise, established hyperscaler relationships, no AI narrative in stock</td></tr>
<tr class=&quot;vs&quot;><td>Speculative</td><td>Exide Technologies (post-bankruptcy private), East Penn Manufacturing (private), C&amp;D Technologies (private), Concorde Battery (private)</td><td>US private players</td></tr>
</table>

<h4>2E.4 Magnetics (Custom Inductors, Specialty Transformers, EMI Filters)</h4>
<table>
<tr><th>Recognition</th><th>Vendors</th><th>Position</th></tr>
<tr class=&quot;vp&quot;><td>Priced</td><td>TDK Corporation (Epcos), Murata, Hitachi Metals (Proterial private)</td><td>Top 3 globally</td></tr>
<tr class=&quot;vu&quot;><td>Underfollowed</td><td>Standex International (SXI, Standex Electronics ~$2.5B), Bel Fuse (BELFB ~$1B), Methode Electronics (MEI ~$0.3B), Pulse Electronics (Yageo Group subsidiary), Coilcraft (private), Premo (private Spanish), Vacuumschmelze (private German)</td><td>SXI Electronics is hidden magnetics segment; MEI is tiny cap</td></tr>
</table>

<h4>2E.5 Capacitors (Film, Electrolytic, Ceramic)</h4>
<table>
<tr><th>Recognition</th><th>Vendors</th><th>Position</th></tr>
<tr class=&quot;vp&quot;><td>Priced</td><td>Murata Manufacturing, TDK Corporation, KEMET (Yageo-owned), Vishay (VSH), Nichicon (Japanese 6996.T), Rubycon (Japanese)</td><td>MLCC and bulk specialists</td></tr>
<tr class=&quot;vu&quot;><td>Underfollowed</td><td>Knowles Corporation (KN, specialty caps + RF ~$1.5B), Electronic Concepts (private), Cornell Dubilier (private), AVX (Kyocera-owned)</td><td>Knowles specialty cap business has limited AI narrative</td></tr>
</table>

<h4>2E.6 Connectors (High-Speed, Power, Liquid Cooling)</h4>
<table>
<tr><th>Recognition</th><th>Vendors</th><th>Position</th></tr>
<tr class=&quot;vp&quot;><td>Priced</td><td>Amphenol (APH), TE Connectivity (TEL), Molex (Koch-owned private)</td><td>Standard Big 3 connectors</td></tr>
<tr class=&quot;vm&quot;><td>Mid-tier</td><td>3M Company (MMM electrical), Hirose (Japanese 6806.T), JAE (Japan Aviation Electronics)</td><td>Specialty alternatives</td></tr>
<tr class=&quot;vu&quot;><td>Underfollowed</td><td>Methode Electronics (MEI, busbar + EMI + interconnect ~$0.3B), Bel Fuse (BELFB), Phoenix Contact (private German), Weidmuller (private), Lumberg (private), Volex (UK-listed VLX.L power cord sets ~$0.7B), CTS Corporation (CTS ~$1.4B)</td><td>Multiple US/UK small-cap specialists</td></tr>
</table>

<h4>2E.7 Sensors and Instrumentation</h4>
<table>
<tr><th>Recognition</th><th>Vendors</th><th>Position</th></tr>
<tr class=&quot;vp&quot;><td>Priced</td><td>Honeywell (HON), Johnson Controls (JCI), Siemens, Endress+Hauser (private), Sensata Technologies (ST ~$3B partly priced)</td><td>Established sensor leaders</td></tr>
<tr class=&quot;vm&quot;><td>Mid-tier</td><td>AMETEK (AME), TE Connectivity (TEL sensors), Vaisala (Finnish humidity)</td><td>Mid-cap specialists</td></tr>
<tr class=&quot;vu&quot;><td>Underfollowed</td><td><b>MSA Safety (MSA, gas detection + leak detection ~$6B)</b>, Roper Technologies (ROP, Neptune + Struers), Watts Water (WTS smaller sensors), Watlow (private process heating + sensors), IFM Electronic (private), Pepperl+Fuchs (private), MKS Instruments (MKSI, vacuum + process control, ~$5B partly semis-priced)</td><td>MSA Safety key underfollowed pick: leak detection required in every cooling loop; gas detection in fire systems</td></tr>
<tr class=&quot;vs&quot;><td>Speculative</td><td>Halma plc (HLMA.L safety sensors), Spectris (SXS.L instruments)</td><td>UK-listed industrial sensors</td></tr>
</table>

<h4>2E.8 Power Supplies (Rack PSU, Specialty)</h4>
<table>
<tr><th>Recognition</th><th>Vendors</th><th>Position</th></tr>
<tr class=&quot;vp&quot;><td>Priced</td><td>Delta Electronics (Taiwan 2308.TW), Vertiv (VRT), Lite-On Technology, FSP Group</td><td>Standard rack PSU suppliers</td></tr>
<tr class=&quot;vu&quot;><td>Underfollowed</td><td>XP Power (XPP.L UK-listed ~$0.5B), TDK-Lambda (subsidiary of TDK), Bel Fuse (BELFB), Mean Well (Taiwan private), Astrodyne TDI (private), Vox Power (private), Advanced Energy Industries (AEIS partly semis-priced)</td><td>XP Power UK-listed specialty power supply pure-play</td></tr>
</table>

<h4>2E.9 BMS Controllers and Industrial Automation</h4>
<table>
<tr><th>Recognition</th><th>Vendors</th><th>Position</th></tr>
<tr class=&quot;vp&quot;><td>Priced</td><td>Honeywell (HON), Johnson Controls (JCI), Siemens, Schneider, Rockwell Automation (ROK), Emerson (EMR), Carrier (Distech)</td><td>Standard BMS Big 7</td></tr>
<tr class=&quot;vu&quot;><td>Underfollowed</td><td>Distech Controls (Acuity AYI-owned), KMC Controls (private), Reliable Controls (private Canadian), Lynxspring (private), Watlow (private), Trimble (TRMB controls + GPS ~$15B), Yokogawa (Japanese 6841.T)</td><td>Trimble has industrial controls business with DC end-market potential</td></tr>
</table>

<!-- ============= 2F. MATERIALS / FLUIDS ============= -->
<h3 id=&quot;u-mat&quot;>2F. Materials, Fluids, and Consumables</h3>

<h4>2F.1 Refrigerants (Low-GWP HFO Transition)</h4>
<table>
<tr><th>Recognition</th><th>Vendors</th><th>Position</th></tr>
<tr class=&quot;vp&quot;><td>Priced</td><td>Chemours (CC Opteon HFO ~$1.5B, recovering from PFAS overhang), Honeywell (HON Solstice HFO), Daikin Chemical, Arkema</td><td>Top 4 refrigerants; CC underfollowed due to PFAS overhang</td></tr>
<tr class=&quot;vu&quot;><td>Underfollowed</td><td>Chemours (CC) re-rate scenario, Orbia (Mexican-listed OMAB), Linde (LIN industrial gases + service), Air Products (APD)</td><td>Industrial gas players with refrigerant supply chains</td></tr>
</table>

<h4>2F.2 Insulation (Pipe, Acoustic, Cryogenic)</h4>
<table>
<tr><th>Recognition</th><th>Vendors</th><th>Position</th></tr>
<tr class=&quot;vp&quot;><td>Priced</td><td>Owens Corning (OC), Armacell (private), Knauf (private), Rockwool (Danish-listed ROCK-B.CO)</td><td>Major insulation manufacturers</td></tr>
<tr class=&quot;vm&quot;><td>Mid-tier</td><td>TopBuild (BLD ~$8B), Installed Building Products (IBP)</td><td>Distribution + installation aggregators</td></tr>
<tr class=&quot;vu&quot;><td>Underfollowed</td><td>Aspen Aerogels (ASPN advanced aerogel ~$1.5B), Cabot Corporation (CBT specialty including aerogel), Johns Manville (Berkshire-owned), Aeroflex (private), K-Flex (private), IPS Corporation (private), Carlisle Companies (CSL building products)</td><td>Aspen Aerogels = specialty industrial insulation for batteries + electrical; auto-pivot adjacent</td></tr>
</table>

<h4>2F.3 Lubricants and Oils (Industrial, Transformer)</h4>
<table>
<tr><th>Recognition</th><th>Vendors</th><th>Position</th></tr>
<tr class=&quot;vp&quot;><td>Priced</td><td>ExxonMobil, Chevron, BP/Castrol, Shell</td><td>Major lube majors; minimal DC narrative</td></tr>
<tr class=&quot;vu&quot;><td>Underfollowed</td><td>Quaker Houghton (KWR ~$1.5B specialty industrial lubes), Fuchs (FPE.DE German specialty lubes), Croda International (UK CRDA.L specialty chemicals)</td><td>KWR has industrial machinery cutting fluids + hydraulic oils with DC adjacency</td></tr>
</table>

<h4>2F.4 Welding Consumables and Field Fabrication</h4>
<table>
<tr><th>Recognition</th><th>Vendors</th><th>Position</th></tr>
<tr class=&quot;vp&quot;><td>Priced</td><td>Lincoln Electric (LECO ~$13B), ITW (Miller Electric)</td><td>US Big 2</td></tr>
<tr class=&quot;vm&quot;><td>Mid-tier</td><td>ESAB Corporation (ESAB ~$5B), Hyundai Welding (Korean), Kobe Steel</td><td>Established alternatives</td></tr>
<tr class=&quot;vu&quot;><td>Underfollowed</td><td>ESAB Corp (post-Colfax spinoff partial recognition), Hyundai Welding, Kobelco (Kobe Steel), MK Products (private)</td><td>ESAB DC exposure not yet AI-tagged</td></tr>
</table>

<h4>2F.5 Galvanizing and Industrial Coatings</h4>
<table>
<tr><th>Recognition</th><th>Vendors</th><th>Position</th></tr>
<tr class=&quot;vp&quot;><td>Priced</td><td>Sherwin-Williams (SHW industrial coatings), PPG Industries (PPG)</td><td>Major industrial coatings</td></tr>
<tr class=&quot;vm&quot;><td>Mid-tier</td><td><b>Valmont Industries (VMI ~$8B)</b> - Q1 FY26 10-Q explicitly cites &quot;growing power demand from data centers&quot; with North America Utility +27.4% YoY</td><td>Partial DC recognition via Q1 FY26 results</td></tr>
<tr class=&quot;vu&quot;><td>Underfollowed</td><td>AZZ Inc (AZZ largest NA galvanizer ~$2.5B), Trinity Industries (TRN rail + industrial galvanizing ~$3B), Mueller Water Products (MWA water + galvanized fittings)</td><td>AZZ pure-play galvanizing services; TRN industrial galvanizing services not flagged</td></tr>
</table>

<h4>2F.6 Specialty Chemicals (HVAC Sealants, Treatments, Adhesives)</h4>
<table>
<tr><th>Recognition</th><th>Vendors</th><th>Position</th></tr>
<tr class=&quot;vp&quot;><td>Priced</td><td>Dow Chemical (DOW), DuPont (DD), 3M (MMM)</td><td>Major chemical conglomerates</td></tr>
<tr class=&quot;vu&quot;><td>Underfollowed</td><td>CSW Industrials (CSWI RectorSeal + Smoke Guard + Whitmore industrial lubes ~$5B), HB Fuller (FUL adhesives + sealants), Ferro Corporation (specialty coatings)</td><td>CSWI diversified specialty chem with HVAC contractor channel; AI exposure buried in holding co</td></tr>
</table>

<h4>2F.7 Specialty Steel and Industrial Steel Processing</h4>
<table>
<tr><th>Recognition</th><th>Vendors</th><th>Position</th></tr>
<tr class=&quot;vp&quot;><td>Priced</td><td>Nucor (NUE), Steel Dynamics (STLD), Cleveland-Cliffs (CLF)</td><td>Major US steel producers</td></tr>
<tr class=&quot;vu&quot;><td>Underfollowed</td><td>Worthington Steel (WS, flat-rolled steel processing ~$2B), Olympic Steel (ZEUS, flat-rolled processor ~$0.4B), Insteel Industries (IIIN, steel wire ~$0.7B), Friedman Industries (FRD, tiny steel processor)</td><td>Small-cap steel processors with electrical equipment supply chain exposure</td></tr>
</table>

<!-- ============= 2G. BUILDING MEP ============= -->
<h3 id=&quot;u-bldg&quot;>2G. Building MEP and Ancillary Infrastructure</h3>

<h4>2G.1 Copper Wire and Building Cable</h4>
<table>
<tr><th>Recognition</th><th>Vendors</th><th>Position</th></tr>
<tr class=&quot;vp&quot;><td>Priced</td><td>Prysmian (PRY.MI acquired Encore Wire 2024), Nexans (NEX.PA), Southwire (private)</td><td>Top 3 globally</td></tr>
<tr class=&quot;vm&quot;><td>Mid-tier</td><td>Belden (BDC specialty + data cable ~$3B), General Cable (Prysmian-owned)</td><td>Specialty industrial cable</td></tr>
<tr class=&quot;vu&quot;><td>Underfollowed</td><td>Marmon Holdings (Berkshire-owned, Cerro Wire), Sumitomo Electric (Japanese 5802.T), Furukawa Electric (Japanese 5801.T), NKT (Danish-listed NKT.CO), Coleman Cable (Southwire-owned)</td><td>Foreign-listed and private specialty cable</td></tr>
</table>

<h4>2G.2 Optical Fiber</h4>
<table>
<tr><th>Recognition</th><th>Vendors</th><th>Position</th></tr>
<tr class=&quot;vp&quot;><td>Priced</td><td>Corning (GLW fully priced, $6B Meta deal), CommScope (COMM recovering)</td><td>Top fiber suppliers</td></tr>
<tr class=&quot;vu&quot;><td>Underfollowed</td><td>Belden (BDC fiber + specialty cable), Sterlite Technologies (Indian-listed), STL Tech</td><td>Specialty fiber + structured cabling</td></tr>
</table>

<h4>2G.3 Steel Conduit, Raceways, Cable Trays, Busway</h4>
<table>
<tr><th>Recognition</th><th>Vendors</th><th>Position</th></tr>
<tr class=&quot;vp&quot;><td>Priced</td><td>Atkore (ATKR US leader)</td><td>US conduit pure-play</td></tr>
<tr class=&quot;vu&quot;><td>Underfollowed</td><td>Allied Tube + Conduit (Zekelman private), Wheatland Tube (Zekelman), Robroy Industries (private), AFC Cable Systems (Atkore-owned), O'Brien Industrial (private), Cope Tray (Eaton B-Line owned)</td><td>Multiple private alternatives; Atkore dominant</td></tr>
</table>

<h4>2G.4 Lighting and Lighting Controls</h4>
<table>
<tr><th>Recognition</th><th>Vendors</th><th>Position</th></tr>
<tr class=&quot;vp&quot;><td>Priced</td><td>Acuity Brands (AYI), Hubbell (HUBB Cooper Lighting), Signify (SGN.AS Philips Lighting)</td><td>Standard commercial lighting</td></tr>
<tr class=&quot;vu&quot;><td>Underfollowed</td><td>LSI Industries (LYTS ~$0.6B), MaxLite (private), Cree LED, Energy Focus (EFOI), Lutron (private)</td><td>LSI tiny commercial lighting pure-play</td></tr>
</table>

<h4>2G.5 Plumbing Fixtures, Pipe Fittings, Domestic Water</h4>
<table>
<tr><th>Recognition</th><th>Vendors</th><th>Position</th></tr>
<tr class=&quot;vp&quot;><td>Priced</td><td>Watts Water (WTS), Mueller Industries (MLI), Pentair (PNR)</td><td>Mid-cap building water</td></tr>
<tr class=&quot;vu&quot;><td>Underfollowed</td><td>Mueller Water Products (MWA water distribution + valves, separate from MLI), Roper Tech (ROP Neptune water metering), Franklin Electric (FELE water systems), Watts Water (WTS), Charlotte Pipe (private), Nibco (private), Apollo Valves (private)</td><td>Mueller Water Products and Roper Neptune are underfollowed water-side names</td></tr>
</table>

<h4>2G.6 Fire Suppression and Detection</h4>
<table>
<tr><th>Recognition</th><th>Vendors</th><th>Position</th></tr>
<tr class=&quot;vp&quot;><td>Priced</td><td>Johnson Controls (JCI Tyco + Simplex), Honeywell (HON Notifier + Fire-Lite), Carrier (CARR Kidde + Edwards)</td><td>Top 3 integrated</td></tr>
<tr class=&quot;vu&quot;><td>Underfollowed</td><td>MSA Safety (MSA gas detection + clean agent), Halma plc (HLMA.L safety sensors), Naffco (private Middle East), API Group (APG fire protection EPC)</td><td>MSA Safety embedded in every clean-agent + Inergen + VESDA installation</td></tr>
</table>

<h4>2G.7 Filtration (Air, Oil, Fuel, Hydraulic)</h4>
<table>
<tr><th>Recognition</th><th>Vendors</th><th>Position</th></tr>
<tr class=&quot;vp&quot;><td>Priced</td><td>Donaldson (DCI ~$8B), Camfil (private), AAF Flanders (Daikin-owned)</td><td>Standard incumbents</td></tr>
<tr class=&quot;vu&quot;><td>Underfollowed</td><td>Pall Corporation (Danaher DHR-owned), Mann+Hummel (private German), Lydall (now Unifrax private), Filtration Group (private), CLARCOR (Parker PH-owned), Cummins Filtration (CMI internal)</td><td>Pall hidden inside Danaher; others private</td></tr>
</table>

<h4>2G.8 Locks, Access Control, Physical Security</h4>
<table>
<tr><th>Recognition</th><th>Vendors</th><th>Position</th></tr>
<tr class=&quot;vp&quot;><td>Priced</td><td>Allegion (ALLE), Assa Abloy (ASSA-B.ST), Dormakaba (Swiss DOKA.SW)</td><td>Standard physical security</td></tr>
<tr class=&quot;vu&quot;><td>Underfollowed</td><td>Brivo (private cloud-based), Genetec (private), Identiv (INVE tiny cap)</td><td>Smaller specialty access</td></tr>
</table>

<h4>2G.9 Cooling Tower Fill, Drift Eliminators, Specialty HVAC Plastics</h4>
<table>
<tr><th>Recognition</th><th>Vendors</th><th>Position</th></tr>
<tr class=&quot;vp&quot;><td>Priced</td><td>Brentwood Industries (private), 2H Kunststoff (private German)</td><td>Specialty cooling tower fill</td></tr>
<tr class=&quot;vu&quot;><td>Underfollowed</td><td>Sealed Air (SEE packaging adjacent), Berry Global (BERY plastic processing adjacent)</td><td>Plastic processors with industrial-grade portable expertise</td></tr>
</table>

<h4>2G.10 Process Equipment, Vacuum, Specialty Gas Handling</h4>
<table>
<tr><th>Recognition</th><th>Vendors</th><th>Position</th></tr>
<tr class=&quot;vp&quot;><td>Priced</td><td>MKS Instruments (MKSI ~$5B partly semis-priced), Edwards Vacuum (Atlas Copco), Pfeiffer Vacuum (private)</td><td>Vacuum + process for semis</td></tr>
<tr class=&quot;vu&quot;><td>Underfollowed</td><td>Ichor Holdings (ICHR fluid handling for semi fabs ~$0.7B), Ultra Clean Holdings (UCTT ~$0.7B), Brooks Automation (BRKS, now Azenta AZTA)</td><td>Semi-cap fluid handling players with DC clean-room adjacency</td></tr>
</table>

<!-- ============= 2H. SERVICES ============= -->
<h3 id=&quot;u-svc&quot;>2H. Construction and Field Services</h3>

<h4>2H.1 Mechanical and Electrical EPC (Field Installation)</h4>
<table>
<tr><th>Recognition</th><th>Vendors</th><th>Position</th></tr>
<tr class=&quot;vp&quot;><td>Priced</td><td>Comfort Systems USA (FIX $11.94B backlog tech 45%), EMCOR Group (EME), API Group (APG), Sterling Infrastructure (STRL up 670%)</td><td>All fully priced</td></tr>
<tr class=&quot;vu&quot;><td>Underfollowed</td><td>Limbach Holdings (LMB ~$1.5B sub-scale mid-market), MYR Group (MYRG), Granite Construction (GVA site civil), Tutor Perini (TPC civil), MasTec (MTZ transmission)</td><td>Limbach sub-scale MEP contractor underfollowed alternative</td></tr>
</table>

<h4>2H.2 Substation and Transmission EPC (Field)</h4>
<table>
<tr><th>Recognition</th><th>Vendors</th><th>Position</th></tr>
<tr class=&quot;vp&quot;><td>Priced</td><td>Quanta Services (PWR ~$48.5B backlog), MasTec (MTZ), MYR Group (MYRG)</td><td>Top 3 transmission EPC</td></tr>
<tr class=&quot;vu&quot;><td>Underfollowed</td><td>Primoris Services (PRIM), Henkels &amp; McCoy (private), Pike Corporation (private), Argan (AGX gas-fired EPC ~$2B), Construction Partners (ROAD civil)</td><td>Argan gas-fired plant EPC; smaller alternative for behind-the-meter generation</td></tr>
</table>

<h4>2H.3 Modular Pre-Fab and Specialty Manufacturing Services</h4>
<table>
<tr><th>Recognition</th><th>Vendors</th><th>Position</th></tr>
<tr class=&quot;vp&quot;><td>Priced</td><td>Comfort Systems USA (FIX modular pre-fab 18% of revenue)</td><td>Top modular MEP fabricator</td></tr>
<tr class=&quot;vu&quot;><td>Underfollowed</td><td>WillScot Holdings (WSC mobile space), Modular Building Institute member companies, Vinci Construction (French)</td><td>Larger modular spaces possible</td></tr>
</table>

<h4>2H.4 Crane and Lifting Equipment Services</h4>
<table>
<tr><th>Recognition</th><th>Vendors</th><th>Position</th></tr>
<tr class=&quot;vp&quot;><td>Priced</td><td>Manitowoc (MTW), Terex (TEX), Cargotec (Finnish)</td><td>Standard crane + lifting</td></tr>
<tr class=&quot;vu&quot;><td>Underfollowed</td><td>Columbus McKinnon (CMCO industrial lifting + Magnetek), Konecranes (KNEBV.HE Finnish), Hyster-Yale Materials Handling (HY lifting + handling)</td><td>CMCO has hidden DC magnetics + lifting exposure</td></tr>
</table>

<h4>2H.5 Heavy Haul Transportation</h4>
<table>
<tr><th>Recognition</th><th>Vendors</th><th>Position</th></tr>
<tr class=&quot;vp&quot;><td>Priced</td><td>Mammoet (private Dutch), Berard Transportation (private), ALE Heavylift</td><td>Specialty heavy haul</td></tr>
</table>

<h4>2H.6 Field Welding, Pipefitting, Trade Services</h4>
<table>
<tr><th>Recognition</th><th>Vendors</th><th>Position</th></tr>
<tr class=&quot;vp&quot;><td>Priced</td><td>Comfort Systems (FIX), EMCOR (EME), API Group (APG)</td><td>Already covered</td></tr>
<tr class=&quot;vu&quot;><td>Underfollowed</td><td>Limbach (LMB), Concrete Pumping Holdings (BBCP)</td><td>Mid-market alternatives</td></tr>
</table>

<!-- ================= 3. DOLLAR RANKING ================= -->
<h2 id=&quot;dollar&quot;>3. Component Dollar Content Ranking</h2>
<p class=&quot;ref&quot;>Sorted by $ per 100 MW DC for the entire component category (i.e., total spend on that component across all sockets). Reading this tells you where the prize size justifies attention regardless of which vendor wins. Excludes core compute/networking locked at NVIDIA + memory + optical incumbents.</p>

<table>
<tr><th>Rank</th><th>Component category</th><th>Group</th><th>$ per 100 MW DC</th><th>Why this size</th></tr>
<tr><td class=&quot;rk&quot;>1</td><td class=&quot;gen&quot;>Gas turbines (if on-site primary chosen)</td><td>Generation</td><td class=&quot;cur&quot;>$80-180M</td><td>Largest discretionary single line; primary on-site generation</td></tr>
<tr><td class=&quot;rk&quot;>2</td><td class=&quot;svc&quot;>Mechanical + electrical EPC field labor</td><td>Services</td><td class=&quot;cur&quot;>$80-130M</td><td>FIX, EMCOR, APG, Limbach field assembly</td></tr>
<tr><td class=&quot;rk&quot;>3</td><td class=&quot;svc&quot;>Building general contracting + civil</td><td>Services</td><td class=&quot;cur&quot;>$50-150M</td><td>Turner, DPR, Holder, Mortenson, Sterling</td></tr>
<tr><td class=&quot;rk&quot;>4</td><td class=&quot;cool&quot;>Liquid cooling CDU + manifolds + cold plates</td><td>Cooling</td><td class=&quot;cur&quot;>$50-100M</td><td>Vertiv, nVent, Boyd, Motivair, CoolIT</td></tr>
<tr><td class=&quot;rk&quot;>5</td><td class=&quot;mech&quot;>Industrial motors (cross-cutting across all systems)</td><td>Mechanical</td><td class=&quot;cur&quot;>$30-75M</td><td>Embedded in every chiller, CDU, tower, CRAH, pump, fan, genset, switchgear</td></tr>
<tr><td class=&quot;rk&quot;>6</td><td class=&quot;bldg&quot;>Building copper wire + conduit + raceway</td><td>Building MEP</td><td class=&quot;cur&quot;>$40-80M</td><td>Atkore conduit + Encore Wire/Southwire + Belden specialty</td></tr>
<tr><td class=&quot;rk&quot;>7</td><td class=&quot;cool&quot;>Building chillers (Tier 1 system)</td><td>Cooling</td><td class=&quot;cur&quot;>$30-80M</td><td>Trane, Carrier, JCI, Daikin, Modine plus Tier 2 inside</td></tr>
<tr><td class=&quot;rk&quot;>8</td><td class=&quot;bldg&quot;>Fire suppression + detection</td><td>Building MEP</td><td class=&quot;cur&quot;>$30-60M</td><td>JCI Tyco, Honeywell, Carrier Kidde, MSA gas detection</td></tr>
<tr><td class=&quot;rk&quot;>9</td><td class=&quot;elec&quot;>Battery cells (UPS + BBU + small BESS)</td><td>Electrical</td><td class=&quot;cur&quot;>$30-60M</td><td>CATL, BYD, LG ES, EnerSys (TPPL)</td></tr>
<tr><td class=&quot;rk&quot;>10</td><td class=&quot;pdu&quot;>UPS systems</td><td>Power Distribution</td><td class=&quot;cur&quot;>$25-60M</td><td>Vertiv, Schneider, Eaton, ABB plus Tier 2 components</td></tr>
<tr><td class=&quot;rk&quot;>11</td><td class=&quot;elec&quot;>Power semiconductors (IGBT + SiC + GaN across UPS/drives/conversion)</td><td>Electrical</td><td class=&quot;cur&quot;>$25-50M</td><td>Infineon, Mitsubishi, Wolfspeed, onsemi, STM, Vicor 48V modules</td></tr>
<tr><td class=&quot;rk&quot;>12</td><td class=&quot;pdu&quot;>Backup generators (diesel + gas reciprocating)</td><td>Generation</td><td class=&quot;cur&quot;>$30-50M</td><td>CAT, Cummins, Kohler, MTU plus Marathon alternators</td></tr>
<tr><td class=&quot;rk&quot;>13</td><td class=&quot;cool&quot;>Heat exchangers (plate + shell-tube + coils, all systems)</td><td>Cooling</td><td class=&quot;cur&quot;>$20-50M</td><td>Alfa Laval, Modine, Kelvion, SWEP plus specialty</td></tr>
<tr><td class=&quot;rk&quot;>14</td><td class=&quot;mech&quot;>Pumps (process + circulator + fire + plumbing)</td><td>Mechanical</td><td class=&quot;cur&quot;>$15-40M</td><td>Grundfos, Flowserve, Xylem, ITT plus specialty</td></tr>
<tr><td class=&quot;rk&quot;>15</td><td class=&quot;cool&quot;>Cooling towers + dry coolers</td><td>Cooling</td><td class=&quot;cur&quot;>$10-30M</td><td>SPX, BAC, Evapco plus dry-cooler specialists</td></tr>
<tr><td class=&quot;rk&quot;>16</td><td class=&quot;pdu&quot;>HV/MV switchgear (combined)</td><td>Power Distribution</td><td class=&quot;cur&quot;>$15-25M</td><td>Eaton, ABB, Schneider, Siemens, Powell</td></tr>
<tr><td class=&quot;rk&quot;>17</td><td class=&quot;pdu&quot;>EHV transformers</td><td>Power Distribution</td><td class=&quot;cur&quot;>$10-20M</td><td>Hitachi, Siemens, Hyosung, Hyundai, GE, plus US private specialists</td></tr>
<tr><td class=&quot;rk&quot;>18</td><td class=&quot;mech&quot;>Compressors (centrifugal + reciprocating)</td><td>Mechanical</td><td class=&quot;cur&quot;>$10-30M</td><td>Danfoss Turbocor, Garrett, Atlas Copco, Ingersoll Rand</td></tr>
<tr><td class=&quot;rk&quot;>19</td><td class=&quot;elec&quot;>BMS controllers + PLCs + automation</td><td>Electrical</td><td class=&quot;cur&quot;>$10-30M</td><td>Honeywell, JCI, Rockwell, Siemens, Schneider</td></tr>
<tr><td class=&quot;rk&quot;>20</td><td class=&quot;mech&quot;>Fans and blowers</td><td>Mechanical</td><td class=&quot;cur&quot;>$10-25M</td><td>Regal Nicotra, ebm-papst, Greenheck, Chart GTLS</td></tr>
<tr><td class=&quot;rk&quot;>21</td><td class=&quot;mech&quot;>Valves and flow control</td><td>Mechanical</td><td class=&quot;cur&quot;>$10-25M</td><td>Emerson, Flowserve, IMI, Crane, Watts</td></tr>
<tr><td class=&quot;rk&quot;>22</td><td class=&quot;bldg&quot;>Building plumbing + domestic water</td><td>Building MEP</td><td class=&quot;cur&quot;>$10-25M</td><td>Watts Water, Mueller Industries, Pentair</td></tr>
<tr><td class=&quot;rk&quot;>23</td><td class=&quot;elec&quot;>Magnetics + power supplies</td><td>Electrical</td><td class=&quot;cur&quot;>$15-30M</td><td>TDK, Standex, Bel Fuse, XP Power, Methode</td></tr>
<tr><td class=&quot;rk&quot;>24</td><td class=&quot;pdu&quot;>Distribution + dry-type transformers (building MEP)</td><td>Power Distribution</td><td class=&quot;cur&quot;>$5-15M</td><td>Eaton, Schneider, Hammond, SolaHD, Pioneer Power</td></tr>
<tr><td class=&quot;rk&quot;>25</td><td class=&quot;pdu&quot;>Static and automatic transfer switches</td><td>Power Distribution</td><td class=&quot;cur&quot;>$5-15M</td><td>ASCO, Russelectric, Pioneer Power Solutions</td></tr>
<tr><td class=&quot;rk&quot;>26</td><td class=&quot;elec&quot;>Sensors and instrumentation</td><td>Electrical</td><td class=&quot;cur&quot;>$5-15M</td><td>Sensata, AMETEK, MSA, Honeywell, Endress+Hauser</td></tr>
<tr><td class=&quot;rk&quot;>27</td><td class=&quot;mech&quot;>VFDs / drives</td><td>Mechanical</td><td class=&quot;cur&quot;>$5-15M</td><td>ABB, Siemens, Yaskawa, Rockwell, Schneider</td></tr>
<tr><td class=&quot;rk&quot;>28</td><td class=&quot;mat&quot;>Insulation (pipe + acoustic + thermal)</td><td>Materials</td><td class=&quot;cur&quot;>$5-15M</td><td>Owens Corning, Armacell, TopBuild, Aspen Aerogels</td></tr>
<tr><td class=&quot;rk&quot;>29</td><td class=&quot;bldg&quot;>Lighting + lighting controls</td><td>Building MEP</td><td class=&quot;cur&quot;>$5-15M</td><td>Acuity, Hubbell, LSI Industries</td></tr>
<tr><td class=&quot;rk&quot;>30</td><td class=&quot;mat&quot;>Substation steel structures + galvanizing</td><td>Materials</td><td class=&quot;cur&quot;>$3-8M</td><td>Valmont (priced via Q1 FY26), AZZ, Trinity, AZZ direct</td></tr>
<tr><td class=&quot;rk&quot;>31</td><td class=&quot;mat&quot;>Welding consumables + field fabrication</td><td>Materials</td><td class=&quot;cur&quot;>$3-8M</td><td>Lincoln Electric, ESAB, ITW</td></tr>
<tr><td class=&quot;rk&quot;>32</td><td class=&quot;mech&quot;>Bearings (cross-cutting + aftermarket)</td><td>Mechanical</td><td class=&quot;cur&quot;>$3-10M</td><td>SKF, Schaeffler, Timken, NSK, RBC</td></tr>
<tr><td class=&quot;rk&quot;>33</td><td class=&quot;elec&quot;>Capacitors</td><td>Electrical</td><td class=&quot;cur&quot;>$2-8M</td><td>Murata, TDK, KEMET, Vishay, Knowles</td></tr>
<tr><td class=&quot;rk&quot;>34</td><td class=&quot;mat&quot;>Refrigerants and chemicals</td><td>Materials</td><td class=&quot;cur&quot;>$1-5M</td><td>Chemours, Honeywell, Daikin, Arkema</td></tr>
<tr><td class=&quot;rk&quot;>35</td><td class=&quot;mat&quot;>Filtration</td><td>Materials</td><td class=&quot;cur&quot;>$2-8M</td><td>Donaldson, Camfil, Pall (Danaher), Mann+Hummel</td></tr>
<tr><td class=&quot;rk&quot;>36</td><td class=&quot;mech&quot;>Mechanical seals + couplings + auxiliary</td><td>Mechanical</td><td class=&quot;cur&quot;>$2-5M</td><td>John Crane, EnPro Garlock, AESSEAL</td></tr>
<tr><td class=&quot;rk&quot;>37</td><td class=&quot;elec&quot;>Engine + turbine controls</td><td>Electrical</td><td class=&quot;cur&quot;>$2-5M</td><td>Woodward, ComAp, DEIF</td></tr>
<tr><td class=&quot;rk&quot;>38</td><td class=&quot;pdu&quot;>Substation testing + diagnostics equipment</td><td>Power Distribution</td><td class=&quot;cur&quot;>$1-3M direct + recurring services</td><td>Doble/Megger (ESCO ESE) post-merger; OMICRON</td></tr>
</table>

<div class=&quot;dollar&quot;>
<span class=&quot;amt&quot;>Reading the $ ranking.</span> The top 12 alone represent ~$430-1,000M per 100 MW DC of opportunity. Critically, components ranked 4 (CDU), 5 (motors), 11 (power semis), 13 (HX), 14 (pumps), 18 (compressors), 20 (fans), 21 (valves), 23 (magnetics) are all cross-cutting Tier 2 lines invisible at the system level but aggregate to large pools. These are precisely where capacity release-valve plays are most relevant.
</div>

<!-- ================= 4. CONSTRAINT RANKING ================= -->
<h2 id=&quot;constraint&quot;>4. Capacity Constraint Likelihood Ranking</h2>
<p class=&quot;ref&quot;>Sorted by probability that component category will hit capacity constraint and trigger the release-valve mechanism within 12-36 months. Combines current lead time, hyperscaler order velocity, expansion capability of incumbents, and whether alternatives can actually qualify. Excludes closed moats (GPU silicon, ABF, CoWoS, 765 kV transformers).</p>

<table>
<tr><th>Rank</th><th>Component category</th><th>Severity now</th><th>Time to release-valve</th><th>Why constraint will bite</th></tr>
<tr><td class=&quot;rk&quot;>1</td><td>Distribution + dry-type transformers (building MEP)</td><td class=&quot;sev-severe&quot;>SEVERE</td><td>Happening now</td><td>30% supply deficit power, 10% distribution per Wood Mackenzie; 80% import dependence; GOES diversion to EHV</td></tr>
<tr><td class=&quot;rk&quot;>2</td><td>Gas turbines (smaller modular)</td><td class=&quot;sev-severe&quot;>SEVERE</td><td>2026-2028</td><td>GE Vernova 100 GW slot reservations through 2028; Siemens/MHI similar; modular alternatives become viable</td></tr>
<tr><td class=&quot;rk&quot;>3</td><td>Backup diesel/gas generators</td><td class=&quot;sev-severe&quot;>SEVERE</td><td>2026-2027</td><td>CAT, Cummins, Kohler all running at capacity allocation; multi-quarter delivery; smaller OEMs and international entries become qualified</td></tr>
<tr><td class=&quot;rk&quot;>4</td><td>Oil-free centrifugal chiller compressors</td><td class=&quot;sev-severe&quot;>SEVERE</td><td>Happening now</td><td>Danfoss Turbocor near-monopoly; GTX verified entry April 2026; chiller backlog growing across all OEMs</td></tr>
<tr><td class=&quot;rk&quot;>5</td><td>Liquid cooling CDU + cold plates</td><td class=&quot;sev-severe&quot;>SEVERE</td><td>Happening now</td><td>Vertiv $9.5B backlog; nVent expansion; hyperscalers building parallel ODM-built CDUs sourcing direct from Tier 2 pump + HX + motor suppliers</td></tr>
<tr><td class=&quot;rk&quot;>6</td><td>Battery cells for UPS + BBU</td><td class=&quot;sev-severe&quot;>SEVERE</td><td>2026-2028</td><td>EV demand competes with stationary; CATL/BYD/LG ES/Samsung SDI all allocation-bound; lead-acid alternative via TPPL becomes critical</td></tr>
<tr><td class=&quot;rk&quot;>7</td><td>Plate heat exchangers</td><td class=&quot;sev-severe&quot;>SEVERE</td><td>2026-2027</td><td>Alfa Laval allocation; Modine ramping Airedale + new HX capacity; specialty HX makers benefit</td></tr>
<tr><td class=&quot;rk&quot;>8</td><td>Industrial motors (large-frame, EC)</td><td class=&quot;sev-severe&quot;>SEVERE</td><td>Happening now</td><td>Regal Rexnord + Nidec + ABB + Siemens all capacity-tight; Franklin Electric + Allient + Helios Tech capable</td></tr>
<tr><td class=&quot;rk&quot;>9</td><td>Process pumps for cooling loops + immersion</td><td class=&quot;sev-severe&quot;>SEVERE</td><td>Happening now</td><td>Grundfos allocation; Flowserve TMGcore verified pivot; Xylem/ITT/IDEX/Pentair/Franklin all positioned</td></tr>
<tr><td class=&quot;rk&quot;>10</td><td>Mechanical + electrical EPC labor</td><td class=&quot;sev-severe&quot;>SEVERE</td><td>Happening now</td><td>FIX backlog $11.94B priced; labor shortage limiting; mid-market alternatives (Limbach) and modular pre-fab essential</td></tr>
<tr><td class=&quot;rk&quot;>11</td><td>Substation steel structures + galvanizing</td><td class=&quot;sev-severe&quot;>SEVERE</td><td>2026-2027</td><td>Transmission buildout driving substation steel demand; AZZ, Valmont (Q1 FY26 +27.4%), Trinity galvanizing throughput-limited</td></tr>
<tr><td class=&quot;rk&quot;>12</td><td>Substation testing + transformer diagnostics</td><td class=&quot;sev-high&quot;>HIGH</td><td>Happening now</td><td>Every substation buildout, every transformer commission requires testing; Doble + new Megger combination at ESCO becoming dominant; recurring service component grows with installed base</td></tr>
<tr><td class=&quot;rk&quot;>13</td><td>HV/MV switchgear breakers</td><td class=&quot;sev-severe&quot;>SEVERE</td><td>2027-2028</td><td>Eaton, ABB, Schneider backlogs growing; Powell $1.8B all-time high backlog; few new entrants possible</td></tr>
<tr><td class=&quot;rk&quot;>14</td><td>Refrigerants (low-GWP HFO transition)</td><td class=&quot;sev-severe&quot;>SEVERE</td><td>2026-2027</td><td>Phase-out of legacy + AIM Act compliance + GWP limits driving HFO demand; Chemours + Honeywell supply tight</td></tr>
<tr><td class=&quot;rk&quot;>15</td><td>Specialty insulation (pipe + acoustic + battery)</td><td class=&quot;sev-mod&quot;>MODERATE</td><td>2026-2027</td><td>Pipe and acoustic for gensets/turbines growing; Aspen Aerogels + Cabot specialty</td></tr>
<tr><td class=&quot;rk&quot;>16</td><td>EC plug fans (CRAH/CRAC + cooling tower)</td><td class=&quot;sev-mod&quot;>MODERATE</td><td>Happening now</td><td>Regal Nicotra + ebm-papst capacity-tight; alternative fan OEMs benefit</td></tr>
<tr><td class=&quot;rk&quot;>17</td><td>Wire and cable (copper building wire)</td><td class=&quot;sev-mod&quot;>MODERATE</td><td>2026-2027</td><td>Encore Wire absorbed into Prysmian 2024; Southwire and Marmon capacity sensitive to copper price</td></tr>
<tr><td class=&quot;rk&quot;>18</td><td>Conduit, raceway, busway</td><td class=&quot;sev-mod&quot;>MODERATE</td><td>2026-2027</td><td>Atkore expanding ahead of demand; smaller alternatives qualify under direct procurement</td></tr>
<tr><td class=&quot;rk&quot;>19</td><td>Power semiconductors (IGBT, SiC, GaN)</td><td class=&quot;sev-mod&quot;>MODERATE</td><td>2026-2027</td><td>Auto demand competes; Infineon and Mitsubishi tight; auto Tier 2 semi makers redirect</td></tr>
<tr><td class=&quot;rk&quot;>20</td><td>Magnetics (custom inductors + transformers)</td><td class=&quot;sev-mod&quot;>MODERATE</td><td>2026-2027</td><td>UPS + drive demand pulling magnetics tight; Standex + Bel Fuse + small specialty</td></tr>
<tr><td class=&quot;rk&quot;>21</td><td>VFDs / drives</td><td class=&quot;sev-mod&quot;>MODERATE</td><td>2026-2027</td><td>Chip-driven backlog; ABB + Siemens + Yaskawa addressing capacity</td></tr>
<tr><td class=&quot;rk&quot;>22</td><td>Sensors + instrumentation (including leak/gas)</td><td class=&quot;sev-mod&quot;>MODERATE</td><td>2026-2027</td><td>Demand growth across all systems; Sensata, AMETEK, MSA, IFM all positioned</td></tr>
<tr><td class=&quot;rk&quot;>23</td><td>Server-level power modules (48V/400V/800V)</td><td class=&quot;sev-mod&quot;>MODERATE</td><td>Happening now</td><td>Vicor + MPS + Renesas + Infineon transition from 48V to 400/800V architectures for next-gen AI racks; Open Rack V3 HPR adoption</td></tr>
<tr><td class=&quot;rk&quot;>24</td><td>BMS controllers</td><td class=&quot;sev-mod&quot;>MODERATE</td><td>Software-led</td><td>Hardware available; software + commissioning labor is binding</td></tr>
<tr><td class=&quot;rk&quot;>25</td><td>Cooling tower fill media + drift eliminators</td><td class=&quot;sev-mod&quot;>MODERATE</td><td>2026-2028</td><td>Plastic fabrication capacity tight; SPX, BAC OEM-internal often</td></tr>
<tr><td class=&quot;rk&quot;>26</td><td>Welding consumables + field fabrication</td><td class=&quot;sev-mod&quot;>MODERATE</td><td>Happening now</td><td>LECO, ESAB, ITW + skilled labor for field steel work</td></tr>
<tr><td class=&quot;rk&quot;>27</td><td>Fire suppression hardware (gas detection)</td><td class=&quot;sev-mod&quot;>MODERATE</td><td>2026-2027</td><td>MSA Safety + JCI + Honeywell allocations; clean-agent compliance driving spec</td></tr>
<tr><td class=&quot;rk&quot;>28</td><td>Valves and flow control</td><td class=&quot;sev-mod&quot;>MODERATE</td><td>2026-2027</td><td>Emerson + Flowserve tight; Crane, Curtiss-Wright, Watts capable</td></tr>
<tr><td class=&quot;rk&quot;>29</td><td>Connectors (high-amp, high-voltage)</td><td class=&quot;sev-mod&quot;>MODERATE</td><td>2026-2027</td><td>Amphenol + TE + Molex tight; Methode + Bel Fuse + Volex underfollowed</td></tr>
<tr><td class=&quot;rk&quot;>30</td><td>Mechanical seals</td><td class=&quot;sev-low&quot;>LOW-MOD</td><td>2027+</td><td>John Crane + EnPro Garlock adequate; pump growth drives seal demand</td></tr>
<tr><td class=&quot;rk&quot;>31</td><td>Bearings</td><td class=&quot;sev-low&quot;>LOW</td><td>Aftermarket compounding</td><td>SKF + Timken + Schaeffler adequate at commodity level</td></tr>
<tr><td class=&quot;rk&quot;>32</td><td>Plumbing fittings + copper tubing</td><td class=&quot;sev-low&quot;>LOW</td><td>Commodity</td><td>Mueller adequate capacity</td></tr>
<tr><td class=&quot;rk&quot;>33</td><td>Locks + access control</td><td class=&quot;sev-low&quot;>LOW</td><td>Adequate</td><td>Allegion + Assa Abloy adequate</td></tr>
<tr><td class=&quot;rk&quot;>34</td><td>Lighting and controls</td><td class=&quot;sev-low&quot;>LOW</td><td>Adequate</td><td>Acuity + Cooper + Signify adequate</td></tr>
</table>

<div class=&quot;callout&quot;>
<b>Reading the constraint ranking.</b> The top 14 sub-components are all constrained today or will be by 2027. The top 5 are already triggering release-valve behavior. Note that #1 (distribution transformers), #6 (battery cells), #11 (galvanizing), and #12 (substation testing) are NOT the components everyone is watching, yet they are among the most likely to release a wave of unexpected orders. These are the high-leverage observation points where the underfollowed names live.
</div>

<!-- ================= 5. PRIORITY LIST ================= -->
<h2 id=&quot;priority&quot;>5. Priority Research List: Companies Most Likely for Unexpected Upward Revisions</h2>

<h3 id=&quot;p-method&quot;>5.1 Selection Methodology</h3>
<p class=&quot;ref&quot;>Synthesis after reading the $ ranking (Section 3) AND constraint ranking (Section 4). Names where: (a) underlying sub-component is large $ or aggregated cross-cutting, (b) constraint is severe or imminent, (c) capability is real, (d) AI infrastructure narrative is NOT yet priced into the stock. A material data center order announcement at any of these names would produce a step-function in estimates. Critically, most have NO confirmed DC contracts at all today, which is the point per user direction.</p>

<table>
<tr><th>Criterion</th><th>Weight</th></tr>
<tr><td>Constraint severity from Section 4 (likelihood of release-valve event)</td><td>HIGH</td></tr>
<tr><td>$ pool size from Section 3 (size of prize)</td><td>HIGH</td></tr>
<tr><td>Capability fit (can vendor actually deliver)</td><td>HIGH</td></tr>
<tr><td>Stock-level underfollowing (no AI narrative priced in)</td><td>HIGH</td></tr>
<tr><td>Small-to-mid market cap (asymmetric % impact per contract)</td><td>MEDIUM</td></tr>
<tr><td>No confirmed DC contracts yet (no prior pivot disclosed)</td><td>POSITIVE FACTOR (per user direction)</td></tr>
<tr><td>Recognized AI infrastructure name (Modine, FIX, STRL, POWL, SPXC, VRT, etc.)</td><td>EXCLUDED from priority list</td></tr>
</table>

<h3 id=&quot;p-priority&quot;>5.2 Priority Tier: Top 14 Highest Conviction</h3>
<p class=&quot;ref&quot;>Top 14 names. Each combines significant $ pool, severe-or-moderate constraint, real capability, and minimal AI narrative in the current stock price relative to socket-size opportunity. Ordered by merit (combination of socket size, constraint severity, capability fit, asymmetric upside potential).</p>

<table>
<tr><th>Rank</th><th>Company</th><th>Mkt cap</th><th>Sub-component socket</th><th>Why underfollowed</th><th>Constraint trigger</th><th>Implied $ upside math</th></tr>

<tr><td class=&quot;rk&quot;>1</td><td><b>EnerSys (ENS)</b></td><td class=&quot;num&quot;>~$4B</td><td>UPS + BBU battery cells (TPPL lead-acid + Li); DC-specific new DataSafe HX530T/HX600T launched Feb 2026</td><td>Established legacy battery brand viewed as commodity industrial; no AI multiple; &quot;lead-acid&quot; stigma despite TPPL technical leadership and DC-validated installations</td><td>EV demand competes with stationary cells; cell allocation drives DC operators to TPPL alternative. New TPPL HX line specifically targets hyperscale UPS</td><td>Battery $30-60M per 100 MW DC × ~50 DCs/yr × ENS share = potential $300-500M annual incremental DC revenue; at ~$3.5B revenue = 8-14% revenue impact</td></tr>

<tr><td class=&quot;rk&quot;>2</td><td><b>MSA Safety (MSA)</b></td><td class=&quot;num&quot;>~$6B</td><td>Gas detection + leak detection + clean-agent fire suppression; embedded in every cooling loop leak detection and clean-agent installation</td><td>&quot;Industrial safety&quot; framing keeps it off AI screens; mining + petrochem revenue dominates narrative; DC content invisible inside</td><td>Liquid cooling deployment requires leak detection per code; clean-agent fire suppression for electrical rooms; every CDU and switchgear has MSA-class instrumentation</td><td>Sensor + fire detection $30-50M per 100 MW DC; if MSA captures 10-20% of incremental: $150-300M annual at $1.8B revenue base = 8-17% revenue impact</td></tr>

<tr><td class=&quot;rk&quot;>3</td><td><b>Regal Rexnord (RRX)</b></td><td class=&quot;num&quot;>~$10B</td><td>Marathon alternators (inside every generator and turbine); large-frame industrial motors and e-pod modular drives; couplings and power transmission; cross-cutting Tier 2 exposure through multiple Tier 1 systems</td><td>Industrial cyclical narrative dominates investor view; Altra acquisition integration absorbing analyst attention; DC end-market exposure split across multiple business segments making consolidated growth hard to isolate</td><td>Motor capacity tight across all incumbents (Nidec, ABB, Siemens, WEG); Marathon alternator duopoly with Cummins-internal; e-pods are direct hyperscaler procurement bypassing OEM intermediaries</td><td>Motors $30-75M + alternators + transmission = combined socket $50-100M per 100 MW DC; if 10-15% share captured × 50 DCs/yr = $250-750M annual incremental at $6B revenue base = 4-12% revenue impact</td></tr>
<tr><td class=&quot;rk&quot;>4</td><td><b>BorgWarner (BWA)</b></td><td class=&quot;num&quot;>~$8B</td><td>TurboCell modular gas turbines (2-30 MW range); legacy turbocharger and air management business with portable rotating-equipment expertise; <b>plus ~3 GWh installed US EV commercial vehicle battery pack capacity redeploying to BESS</b> (packs are cell-chemistry and form-factor agnostic with in-house BMS; UL certification in process; <b>2027 SOP is the near-term DC inflection</b>)</td><td>Auto cyclical stock view dominates; TurboCell DC product line is recent and not yet a material segment in financial disclosures; auto headwinds absorb analyst attention; gas turbine pivot is buried inside broader portfolio; the EV battery capacity redeployment to BESS is buried even deeper</td><td>GE Vernova, Siemens Energy, MHI all reservation-bound through 2028; modular alternatives become essential for sub-30 MW frames; 2 GW commitment from 2027 fills a specific capacity gap; BESS demand from 800V data center ride-through (per Section B.11) creates a second independent socket</td><td>Gas turbine pool $80-180M per 100 MW DC (largest single discretionary $); BESS pool incremental on top; if 5-10% share captured × 50 DCs/yr = $200-900M annual incremental at $14B revenue base = 1-6% revenue impact (less asymmetric due to larger cap but materially additive across two sockets)</td></tr>
<tr><td class=&quot;rk&quot;>5</td><td><b>ESCO Technologies (ESE)</b></td><td class=&quot;num&quot;>~$3.5B (post-Megger deal will be larger)</td><td>Doble Engineering electrical asset testing + diagnostic equipment for transformers, switchgear, breakers, relays; just acquired Megger for $2.35B (April 2026) creating unified electrical testing platform; A&amp;D segment has high-performance hydraulic filtration + precision valves</td><td>Stock view is &quot;utility test equipment&quot; with renewable energy tailwind; DC substation buildout exposure not understood; A&amp;D defense narrative further hides it</td><td>Every new substation + every transformer commission + every breaker test requires Doble/Megger testing; transformer shortage + grid buildout = installed base growth = recurring service revenue compounding</td><td>$1-3M direct testing equipment per 100 MW DC + recurring services; if hyperscaler buildout doubles substation testing demand = material segment growth at high-margin services</td></tr>

<tr><td class=&quot;rk&quot;>6</td><td><b>Flowserve (FLS)</b></td><td class=&quot;num&quot;>~$8B</td><td>Industrial pumps for cooling loops, immersion cooling, fuel, and makeup water; BW Seals mechanical seals adjacent</td><td>Industrial pump narrative dominated by energy and petrochem end markets; rotating equipment is unglamorous category; BW Seals revenue is segment-buried</td><td>Grundfos allocation; Xylem/ITT/IDEX positioned but also growing fast; hyperscalers building parallel pump qualification programs; immersion cooling deployments need specialty pumps</td><td>Pump pool $15-40M per 100 MW DC + seal aftermarket; if 15-20% share captured × 50 DCs/yr = $150-400M annual incremental at $4.5B revenue base = 3-9% revenue impact</td></tr>
<tr><td class=&quot;rk&quot;>7</td><td><b>AZZ Inc (AZZ)</b></td><td class=&quot;num&quot;>~$2.5B</td><td>Hot-dip galvanizing services for substation steel, transmission structures, conduit, raceway, cable tray, electrical enclosures</td><td>Services business not product company; &quot;galvanizing&quot; perceived as commoditized; never appears on AI screens despite being downstream of every electrical infrastructure piece</td><td>Substation + transmission + conduit demand driven by AI buildout; galvanizing capacity is throughput-limited; no easy substitutes</td><td>Galvanizing $3-8M per 100 MW DC + adjacent transmission steel; if 50 DCs/yr each with $5M galvanizing content = $250M incremental annual; at $1.6B revenue = ~16%</td></tr>

<tr><td class=&quot;rk&quot;>8</td><td><b>Garrett Motion (GTX)</b></td><td class=&quot;num&quot;>~$3B</td><td>Oil-free magnetic-bearing centrifugal compressors for chillers; specialty industrial compression</td><td>Auto turbocharger heritage dominates investor view; oil-free centrifugal compressor product line for industrial and DC end markets is recent; smaller cap means lower analyst coverage</td><td>Danfoss Turbocor near-monopoly with multi-quarter allocation; chiller OEM backlogs growing across Trane/Carrier/JCI/Daikin; oil-free is increasingly mandatory for liquid-cooling-adjacent designs</td><td>Compressor pool $10-30M per 100 MW DC; if 20-30% share captured in alternative-to-Danfoss positioning × 50 DCs/yr = $100-450M annual at $3.5B revenue base = 3-13% revenue impact; smaller cap = greater asymmetric upside per contract</td></tr>
<tr><td class=&quot;rk&quot;>9</td><td><b>CSW Industrials (CSWI)</b></td><td class=&quot;num&quot;>~$5B</td><td>RectorSeal HVAC sealants, Air Sentry contamination prevention, Smoke Guard fire/smoke control, Whitmore industrial lubricants</td><td>Holdco structure with 10+ small brands; HVAC contractor channel buries DC story; analyst coverage modest; thesis fragmented across multiple low-profile brands</td><td>Every HVAC field install needs RectorSeal sealant kits; every electrical room has smoke control; growing with hyperscale build</td><td>Per-DC $ small but cumulative; high-margin specialty chemistry; if hyperscaler buildout doubles HVAC contractor activity = revenue + margin expansion</td></tr>

<tr><td class=&quot;rk&quot;>10</td><td><b>EnPro Industries (NPO)</b></td><td class=&quot;num&quot;>~$3.5B</td><td>Garlock mechanical seals (inside every cooling loop pump, every chiller compressor); advanced sealing for semiconductors and industrial process; aerospace</td><td>&quot;Sealing technology&quot; is unglamorous; semiconductor + aerospace segments dominate narrative; mechanical seals embedded but invisible in DC analyses</td><td>Pump demand growth across cooling, fuel, water; mechanical seals are wear items with strong aftermarket recurring revenue</td><td>$1-3M direct seal content per 100 MW DC plus aftermarket; growth in pump installed base compounds revenue tail</td></tr>

<tr><td class=&quot;rk&quot;>11</td><td><b>Standex International (SXI)</b></td><td class=&quot;num&quot;>~$2.5B</td><td>Standex Electronics magnetics (inductors, transformers for UPS and drives); reed sensors for BMS; Procon refrigeration components</td><td>Diversified industrial conglomerate; magnetics segment small share but high-margin and DC-relevant; analyst coverage focuses on aggregate not segment</td><td>UPS + drive + switchgear demand pulling magnetics inventory; specialty magnetics not commoditized; multi-segment cross-sell into DC</td><td>Magnetics $8-15M per 100 MW DC across multiple sockets; segment growth could re-rate consolidated multiple</td></tr>

<tr><td class=&quot;rk&quot;>12</td><td><b>Pioneer Power Solutions (PPSI)</b></td><td class=&quot;num&quot;>~$70M</td><td>Dry-type transformers, switchgear, ATS, mobile power systems</td><td>Sub-$100M market cap below institutional screens; pure-play in distribution transformer + power management with limited public profile</td><td>30% power transformer supply deficit per Wood Mackenzie; 10% distribution deficit; smaller US-listed pure-play with capacity to take on hyperscaler direct orders</td><td>Even a single $20-30M hyperscaler order = 30%+ of market cap and could rerate stock multiple times</td></tr>

<tr><td class=&quot;rk&quot;>13</td><td><b>Argan (AGX)</b></td><td class=&quot;num&quot;>~$2B</td><td>Gemma Power Systems builds gas-fired power plants and industrial generation; balance-of-plant EPC for behind-the-meter generation</td><td>Investor view is renewable EPC despite gas-fired Gemma franchise; small cap, modest coverage; behind-the-meter generation pivot not understood</td><td>Hyperscalers pursuing self-generation increasingly; on-site gas plants + microgrids growing; alternative to Quanta + MasTec at smaller-project scale</td><td>$50-100M EPC revenue per behind-the-meter project; smaller cap means each project = 5-10% revenue impact</td></tr>

<tr><td class=&quot;rk&quot;>14</td><td><b>Aspen Aerogels (ASPN)</b></td><td class=&quot;num&quot;>~$1.5B</td><td>Advanced industrial insulation (auto thermal + electrical equipment + battery thermal protection)</td><td>EV thermal narrative at depressed multiple; same Pyrogel/Cryogel products apply to DC battery rooms + electrical room thermal protection</td><td>Battery + electrical room thermal protection required by code; auto-pivot pattern same as BWA/GTX (thermal mgmt for EVs → for DC batteries and electronics)</td><td>Insulation $5-15M per 100 MW DC; even a moderate share at high-margin aerogel = material revenue impact at $400M base</td></tr>
</table>

<h3 id=&quot;p-high&quot;>5.3 High Conviction Tier (Next 10)</h3>
<table>
<tr><th>Rank</th><th>Company</th><th>Mkt cap</th><th>Specific socket</th><th>Why underfollowed</th></tr>

<tr><td class=&quot;rk&quot;>15</td><td><b>Hammond Power Solutions (HPS.A.TO)</b></td><td class=&quot;num&quot;>~CAD $5B</td><td>Dry-type transformer pure-play</td><td>Canadian listing keeps it off US screens; transformer shortage coverage focuses on EHV not dry-type building MEP</td></tr>

<tr><td class=&quot;rk&quot;>16</td><td><b>Chart Industries (GTLS)</b></td><td class=&quot;num&quot;>~$10B</td><td>Howden industrial fans + blowers (acquired); cryogenic + industrial gas adjacency</td><td>Partial AI recognition via cryogenic LNG narrative; Howden fan revenue inside is less visible</td></tr>

<tr><td class=&quot;rk&quot;>17</td><td><b>Curtiss-Wright (CW)</b></td><td class=&quot;num&quot;>~$15B</td><td>Industrial valves (nuclear-grade) + mission-critical electronics + sensors</td><td>Defense + nuclear narrative; industrial valves portable to mission-critical DC where reliability matters</td></tr>

<tr><td class=&quot;rk&quot;>18</td><td><b>Methode Electronics (MEI)</b></td><td class=&quot;num&quot;>~$0.3B</td><td>Power distribution components (busbar, EMI) + interconnect + auto electrical heritage; <b>Mexico busbar capacity originally built for EV programs that dramatically underperformed</b>, now redirecting to data center busbar applications for 800V DC distribution; data center ~10% of sales for a ~$1B revenue company; turnaround with asymmetric optionality</td><td>Tiny cap; auto cyclical drag; recent management changes</td></tr>

<tr><td class=&quot;rk&quot;>19</td><td><b>RBC Bearings (RBC)</b></td><td class=&quot;num&quot;>~$8B</td><td>High-precision bearings; aerospace + industrial; aftermarket compounding</td><td>Aerospace narrative dominates; industrial bearings + aftermarket recurring revenue compound as DC installed base grows</td></tr>

<tr><td class=&quot;rk&quot;>20</td><td><b>Vicor (VICR)</b></td><td class=&quot;num&quot;>~$2B</td><td>Power conversion modules (48V→PoL, transitioning to 400/800V for OCP Open Rack V3 HPR)</td><td>Lost 48V share to MPS/Renesas/Infineon recently; stock depressed; but 400/800V architecture transition for next-gen AI racks gives second wave opportunity</td></tr>

<tr><td class=&quot;rk&quot;>21</td><td><b>Knowles Corporation (KN)</b></td><td class=&quot;num&quot;>~$1.5B</td><td>Specialty capacitors + RF components</td><td>Audio + RF narrative dominates; specialty cap business real but underappreciated</td></tr>

<tr><td class=&quot;rk&quot;>22</td><td><b>Quaker Houghton (KWR)</b></td><td class=&quot;num&quot;>~$1.5B</td><td>Industrial lubricants + cutting fluids + hydraulic oils</td><td>Industrial fluids supplier; almost no AI narrative; growth tied to industrial activity</td></tr>

<tr><td class=&quot;rk&quot;>23</td><td><b>Columbus McKinnon (CMCO)</b></td><td class=&quot;num&quot;>~$0.6B</td><td>Industrial lifting (cranes, hoists) + Magnetek drive systems</td><td>Tiny cap; lifting business plus Magnetek hidden specialty drive product</td></tr>

<tr><td class=&quot;rk&quot;>24</td><td><b>Mueller Water Products (MWA)</b></td><td class=&quot;num&quot;>~$3B</td><td>Water distribution valves + hydrants (separate from MLI)</td><td>Municipal water narrative; DC makeup water and fire suppression infrastructure overlap</td></tr>
</table>

<h3 id=&quot;p-med&quot;>5.4 Medium Conviction Tier (Next 15)</h3>
<table>
<tr><th>Rank</th><th>Company</th><th>Mkt cap</th><th>Specific socket / why</th></tr>

<tr><td class=&quot;rk&quot;>25</td><td><b>Valmont Industries (VMI)</b></td><td class=&quot;num&quot;>~$8B</td><td>Steel structures + galvanizing (transmission). Q1 FY26 10-Q explicit DC reference; partial recognition already</td></tr>

<tr><td class=&quot;rk&quot;>26</td><td><b>Limbach Holdings (LMB)</b></td><td class=&quot;num&quot;>~$1.5B</td><td>Mid-market mechanical contracting (sub-scale FIX). Could win specialty mid-market DC projects as FIX/EME/APG saturate</td></tr>

<tr><td class=&quot;rk&quot;>27</td><td><b>Diodes Incorporated (DIOD)</b></td><td class=&quot;num&quot;>~$2.5B</td><td>Power semiconductors + discretes. Tiny cap power semi; commodity perception masks specialty DC power conversion potential</td></tr>

<tr><td class=&quot;rk&quot;>28</td><td><b>XP Power (XPP.L)</b></td><td class=&quot;num&quot;>~£0.5B</td><td>Specialty power supplies for industrial, medical, defense. UK-listed; low US profile</td></tr>

<tr><td class=&quot;rk&quot;>29</td><td><b>Bel Fuse (BELFB)</b></td><td class=&quot;num&quot;>~$1B</td><td>Magnetics + power supplies + ICM modules (Cisco supplier). Cisco network gear ramp pulls Bel magnetics</td></tr>

<tr><td class=&quot;rk&quot;>30</td><td><b>Vontier (VNT)</b></td><td class=&quot;num&quot;>~$3.5B</td><td>Fueling/refueling + diagnostic tools (Gilbarco). Could supply DC on-site gen fuel infrastructure</td></tr>

<tr><td class=&quot;rk&quot;>31</td><td><b>Allegro MicroSystems (ALGM)</b></td><td class=&quot;num&quot;>~$2.5B</td><td>Magnetic sensors + power management ICs. Auto-tagged; same products apply to DC motor controls and power conversion</td></tr>

<tr><td class=&quot;rk&quot;>32</td><td><b>Dana Inc (DAN)</b></td><td class=&quot;num&quot;>~$2B</td><td>EV thermal management portable to DC liquid cooling cold plates. Auto cyclical drag dominates</td></tr>

<tr><td class=&quot;rk&quot;>33</td><td><b>Trinity Industries (TRN)</b></td><td class=&quot;num&quot;>~$3B</td><td>Steel rail + industrial galvanizing services. Galvanizing capacity underappreciated</td></tr>

<tr><td class=&quot;rk&quot;>34</td><td><b>Helios Technologies (HLIO)</b></td><td class=&quot;num&quot;>~$1B</td><td>Hydraulics + electronic motion control; small cap with specialty products</td></tr>

<tr><td class=&quot;rk&quot;>35</td><td><b>Allient Inc (ALNT)</b></td><td class=&quot;num&quot;>~$0.3B</td><td>Tiny precision motor maker; high beta to any single DC contract</td></tr>

<tr><td class=&quot;rk&quot;>36</td><td><b>ESAB Corporation (ESAB)</b></td><td class=&quot;num&quot;>~$5B</td><td>Welding consumables (post-Colfax spinoff); partial recognition; DC field-fab growth not fully reflected</td></tr>

<tr><td class=&quot;rk&quot;>37</td><td><b>Worthington Steel (WS)</b></td><td class=&quot;num&quot;>~$2B</td><td>Flat-rolled steel processor; volume-leveraged to electrical equipment supply chain</td></tr>

<tr><td class=&quot;rk&quot;>38</td><td><b>Belden (BDC)</b></td><td class=&quot;num&quot;>~$3B</td><td>Industrial + data cable specialty; growing structured cabling DC content</td></tr>

<tr><td class=&quot;rk&quot;>39</td><td><b>MKS Instruments (MKSI)</b></td><td class=&quot;num&quot;>~$5B</td><td>Vacuum + process control + photonics. Semis exposure priced but DC clean-room and process equipment potential underappreciated</td></tr>
</table>

<h3 id=&quot;p-spec&quot;>5.5 Speculative Watch List (Real Capability, Unproven DC Pivot)</h3>
<table>
<tr><th>Company</th><th>Speculative thesis</th></tr>
<tr><td><b>Sensata Technologies (ST)</b></td><td>Gigavac high-voltage contactor portfolio (acquired 2018, originally industrial then EV); HV contactors for 800V data center applications; DC materiality currently &amp;lt;1% of sales, so multiple does not yet reflect the socket; sub-$10B mkt cap</td></tr>
<tr><td><b>Phinia (PHIN)</b></td><td>BWA fuel-system spinoff; fuel injection for industrial gas + gas turbines tracks BWA pivot pattern</td></tr>
<tr><td><b>Forum Energy Technologies (FET)</b></td><td>Energy-industrial valves + flow products; could pivot to industrial</td></tr>
<tr><td><b>Capstone Green Energy (CGRN)</b></td><td>Microturbines; tiny cap; modular distributed power alternative</td></tr>
<tr><td><b>Graham Corporation (GHM)</b></td><td>Specialty HX + vacuum technology; tiny cap; niche industrial</td></tr>
<tr><td><b>Crane Co (CR)</b></td><td>Industrial flow control valves + aerospace; mid-priced industrial</td></tr>
<tr><td><b>LSI Industries (LYTS)</b></td><td>Commercial lighting tiny pure-play; industrial channels</td></tr>
<tr><td><b>Olympic Steel (ZEUS), Insteel Industries (IIIN)</b></td><td>Tiny steel processors; volume-leveraged to electrical equipment supply chain</td></tr>
<tr><td><b>Hayward Holdings (HAYW)</b></td><td>Pool pumps with circulation pump expertise; speculative DC repositioning</td></tr>
<tr><td><b>Energy Recovery (ERII)</b></td><td>Water/RO energy recovery; specialty pump technology</td></tr>
<tr><td><b>Roper Technologies (ROP)</b></td><td>Neptune water metering + diversified industrial software; large-cap but software margin</td></tr>
<tr><td><b>Aptiv (APTV), Lear (LEA), Visteon (VC), Magna (MGA), Allison (ALSN)</b></td><td>Various auto electrical / manufacturing capacity pivots</td></tr>
<tr><td><b>FuelCell Energy (FCEL), Eos Energy (EOSE), Plug Power (PLUG)</b></td><td>Energy transition; alternative DC power applications</td></tr>
<tr><td><b>Sulzer (SUN.SW), GEA Group (G1A.DE), KSB (Frankfurt-listed)</b></td><td>Foreign-listed industrial pumps + HX with capability</td></tr>
<tr><td><b>Northwest Pipe (NWPX)</b></td><td>Large diameter steel pipe for cooling loops; commodity</td></tr>
<tr><td><b>Volex (VLX.L), CTS Corporation (CTS)</b></td><td>Specialty connectors and electrical components</td></tr>
<tr><td><b>Mersen (MRN.PA)</b></td><td>French specialty electrical + HX</td></tr>
<tr><td><b>Ichor Holdings (ICHR), Ultra Clean Holdings (UCTT)</b></td><td>Semi-cap fluid handling with potential DC clean-room adjacency</td></tr>
</table>

<h3 id=&quot;p-invalid&quot;>5.6 What Would Invalidate or Accelerate the Thesis</h3>

<div class=&quot;invalidate&quot;>
<b>What would invalidate the thesis.</b> The release-valve mechanism requires that hyperscaler capex continues to grow at current pace, and that Tier 1 OEMs cannot expand fast enough. The thesis is invalidated if: (1) hyperscaler capex flattens or declines (Microsoft, Meta walking away from announced DC builds, AI demand cooling, GPU efficiency gains reducing power draw per workload); (2) Tier 1 OEMs successfully expand capacity faster than expected (Eaton announced facility online ahead of schedule, Vertiv tripling output, Cummins doubling genset capacity); (3) hyperscalers consolidate procurement and reduce supplier qualification activity; (4) financial stress at a hyperscaler forces project cancellations. Watch points: monthly Microsoft/Meta/Google/AWS capex disclosures, OEM Q1-Q3 2026 capacity guidance, hyperscaler RFP activity at trade shows.
</div>

<div class=&quot;key-insight&quot;>
<b>What would accelerate the thesis.</b> (1) Hyperscaler MSA announcement at any Priority Tier name (most powerful catalyst, e.g. ENS announcing a hyperscaler TPPL contract or ESCO announcing a fleet-wide Doble testing contract); (2) Tier 1 OEM allocation language in earnings call (Eaton, Cummins, Vertiv flagging multi-year backlogs as binding); (3) capacity expansion announcement at an underfollowed name (Pioneer Power Solutions adding production line, AZZ opening new galvanizing facility); (4) management commentary referencing data center exposure at companies where the segment was previously invisible (Valmont Q1 FY26 was the early example).
</div>

<h3 id=&quot;p-watch&quot;>5.7 Per-Name Catalysts to Monitor</h3>
<table>
<tr><th>Name</th><th>Specific catalyst to monitor</th></tr>
<tr><td><b>EnerSys (ENS)</b></td><td>Quarterly DataSafe HX530T/HX600T DC bookings disclosure; data center segment revenue commentary; hyperscaler MSA announcement; commentary on TPPL vs lithium mix in UPS market</td></tr>
<tr><td><b>MSA Safety (MSA)</b></td><td>Commercial channel revenue disclosure; new data center product line announcement; clean-agent fire suppression contract wins; gas detection segment growth</td></tr>
<tr><td><b>Regal Rexnord (RRX)</b></td><td>Quarterly e-pod backlog and revenue disclosure; Marathon alternator capacity expansion announcements; DC end-market revenue commentary; consolidated growth attribution across segments</td></tr>
<tr><td><b>BorgWarner (BWA)</b></td><td>TurboCell segment disclosure or carve-out; gas turbine slot expansion; additional MSA announcements beyond the initial 2 GW commitment; auto cyclical headwinds offset commentary</td></tr>
<tr><td><b>ESCO Technologies (ESE)</b></td><td>Megger acquisition closing (Q4 2026 target); Utility Solutions Group segment growth; data center end-market commentary; A&amp;D segment data center disclosures</td></tr>
<tr><td><b>Flowserve (FLS)</b></td><td>Pump segment data center revenue split; immersion cooling product line disclosures; BW Seals segment growth attribution; backlog growth attribution to DC</td></tr>
<tr><td><b>AZZ Inc (AZZ)</b></td><td>Galvanizing services revenue growth (proxy for substation + transmission steel); large hyperscaler steel structure contract; AZZ Precoat Metals (formerly Sequa) commentary</td></tr>
<tr><td><b>Garrett Motion (GTX)</b></td><td>Oil-free compressor product line revenue disclosure; chiller OEM design-win commentary; industrial segment carve-out vs auto turbocharger; gross margin expansion from DC mix</td></tr>
<tr><td><b>CSW Industrials (CSWI)</b></td><td>RectorSeal or HVAC contractor channel growth; Smoke Guard revenue from electrical room installations; Specialty Chemicals segment growth</td></tr>
<tr><td><b>EnPro Industries (NPO)</b></td><td>Mechanical seal segment growth; Garlock aftermarket revenue; semiconductor and advanced industrial segment trends</td></tr>
<tr><td><b>Standex (SXI)</b></td><td>Electronics segment revenue growth; magnetics + reed sensor disclosures; UPS or drive OEM design-win commentary</td></tr>
<tr><td><b>Pioneer Power Solutions (PPSI)</b></td><td>Any single hyperscaler contract or pre-announcement; transformer revenue growth; capacity expansion announcement</td></tr>
<tr><td><b>Argan (AGX)</b></td><td>Gemma Power Systems backlog; behind-the-meter gas plant contract wins; non-renewable EPC project disclosure</td></tr>
<tr><td><b>Aspen Aerogels (ASPN)</b></td><td>Industrial segment revenue diversification away from auto; new product launches for electrical thermal protection</td></tr>
</table>

<h3>5.8 Final Framing</h3>

<div class=&quot;dollar&quot;>
<span class=&quot;amt&quot;>The asymmetric pool.</span> The Priority Tier (top 14) collectively addresses roughly $200-450M per 100 MW DC of sub-component sockets (the addition of gas turbines via BWA and the cross-cutting motor / alternator socket via RRX materially expand the addressable pool vs the prior Top 10). At ~50 hyperscale DCs/year that is <b>$10-22B annual revenue opportunity</b> spread across a basket with combined market cap of approximately $66B. A single MSA disclosure or material segment revenue inflection at any of these names would shift consensus estimates upward.
</div>

<div class=&quot;key-insight&quot;>
<b>What separates the Priority Tier from the rest.</b> Each Priority Tier name combines: (1) a sub-component socket large enough to materially move revenue if even modest share captured; (2) a constraint at the incumbents that will plausibly force hyperscalers to qualify alternatives; (3) the firm has the manufacturing or service capability to deliver immediately, not 36 months from now; (4) the current stock multiple does not fully reflect the data center end-market opportunity relative to socket size. The Top 14 spans from largest sockets (BWA gas turbines, RRX cross-cutting motors, ENS batteries) to highly asymmetric small caps (PPSI sub-$100M transformer pure-play). Each represents a different bet shape on the same underlying release-valve thesis.
</div>

<p class=&quot;footnote&quot; style=&quot;margin-top:30px; border-top:1px solid #ccc; padding-top:10px;&quot;>
Methodology and source notes: $ pools derived from main datacenter_reference.html, datacenter_supply_chain.html, and datacenter_subcomponents.html. Constraint severity assessment combines Wood Mackenzie 30% power transformer supply deficit (2025), 10% distribution deficit, CAT/Cummins/Kohler genset allocation language, Vertiv $9.5B backlog, Powell $1.8B all-time high, Comfort Systems $11.94B (+99% YoY), Sterling Infrastructure $3.01B (+78%), Valmont Q1 FY26 +27.4% utility growth with explicit DC commentary, SPX OlympusMAX $50M hyperscaler bookings, ESCO Technologies $2.35B Megger acquisition April 2026. Specific company financial data (revenue, market cap) approximated from publicly disclosed Q4 2025 / Q1 2026 figures. Several Priority Tier names have already disclosed data center contracts or product line pivots (BWA TurboCell 2 GW commitment from 2027, RRX $735M e-pod orders, FLS TMGcore 5,000 pump contract, GTX oil-free compressor portfolio launch April 2026); others have not disclosed material DC exposure but combine real capability, severe incumbent constraint, and minimal AI multiple in their stock price. Constraint and capability assessments are forward-looking estimates and may shift as Tier 1 incumbents add capacity and as alternatives qualify. All step-function math is illustrative, not forecast.
</p>


<script>
(function() {
  // Force drill-downs and sources collapsed on initial page load
  document.querySelectorAll('details.drill, details.sources-footer, details.toc-drills').forEach(function(d) {
    d.removeAttribute('open');
  });

  document.addEventListener('click', function(e) {
    var link = e.target.closest('a[href^=&quot;#&quot;]');
    if (!link) return;
    var hash = link.getAttribute('href').slice(1);
    if (!hash) return;
    var target = document.getElementById(hash);
    if (!target) return;
    e.preventDefault();
    // Open any <details> ancestors so target is visible
    var p = target.parentElement;
    while (p) {
      if (p.tagName === 'DETAILS' &amp;&amp; !p.open) p.open = true;
      p = p.parentElement;
    }
    target.scrollIntoView({ block: 'start', behavior: 'auto' });
  }, true);
})();
</script>

</body>
</html>
"></iframe>
</div>
</body>
</html>
